<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="st:decision" content="Whether to pursue government sponsorship as a strategic demand project for a British data centre, or to plan on queue position, readiness evidence and the Ofgem commitment fee alone.">
<meta name="st:seats" content="Head of Data Centre Development | Chief Development Officer | Head of Energy Procurement | Head of Grid Connections | Head of Project Finance | Head of Public Policy and Government Affairs | Infrastructure Fund Partner">
<meta name="st:lands-on" content="data centre developers and operators | hyperscale cloud providers | infrastructure investors | transmission and distribution network operators | energy-intensive industrial sites">
<meta name="st:posture" content="Prepare">
<meta name="st:horizon" content="1-3 years">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Britain Lets Ministers Choose Which Data Centres Connect | Signal Scan</title>
<style>
  body { font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Helvetica, Arial, sans-serif; max-width: 900px; margin: 0 auto; padding: 32px; line-height: 1.6; color: #1a1a1a; }

  /* ---- header: identical construction to the Change Tracker / Decision Intelligence header ---- */
  .scan-header { display: flex; align-items: flex-start; justify-content: space-between; gap: 24px; margin-bottom: 14px; }
  .scan-header .masthead { margin-bottom: 0; flex: 1 1 auto; }
  .masthead { font-size: 0.95em; color: #5a6478; text-transform: uppercase; letter-spacing: 0.06em; margin-bottom: 14px; }
  .scan-logo { width: 220px; height: auto; flex: 0 0 auto; }

  h2 { color: #1a237e; font-size: 1.55em; font-weight: 600; line-height: 1.25; margin: 0.1em 0 0.3em; }
  .seo-line { color: #5a6478; font-style: italic; font-size: 0.96em; margin: 0 0 16px; }
  .series-continuity { display: block; font-size: 0.92em; color: #5a6478; margin-bottom: 4px; }
  .meta { color: #555; font-size: 0.95em; margin-bottom: 1.4em; }

  h3 { color: #1a237e; font-size: 1.18em; margin-top: 1.6em; }
  h4 { color: #4a5568; font-size: 1.02em; margin-top: 1em; }
  p { margin: 1em 0; }
  ul, ol { margin: 1em 0; padding-left: 24px; }
  li { margin-bottom: 8px; }
  a { color: #1565c0; text-decoration: none; }
  a:hover { text-decoration: underline; }

  /* ================= FAMILY LEFT-ACCENT CARD SYSTEM ================= */
  /* narrative cards: white body + coloured left bar (matches tracker .cluster / DI .signal-cluster) */
  .scan-card { background: #fff; border: 1px solid #eef0f3; border-left: 5px solid #1a237e; border-radius: 8px; padding: 2px 20px 12px; margin: 20px 0; }
  .scan-card.accent-orange { border-left-color: #f57c00; }
  .scan-card.accent-green  { border-left-color: #43a047; }
  .scan-card > h3:first-child, .implications-box > h3:first-child, .early-box > h3:first-child,
  .disconfirming-box > h3:first-child, .strategic-box > h3:first-child, .counter-arg-box > h3:first-child { margin-top: 14px; }
  .scan-card > *:last-child, .implications-box > *:last-child, .early-box > *:last-child,
  .disconfirming-box > *:last-child, .strategic-box > *:last-child { margin-bottom: 4px; }

  /* signal metadata card (family .implications look) */
  .signal-meta { background: #f1f3f5; border-left: 4px solid #1a237e; padding: 14px 18px; border-radius: 8px; margin: 18px 0; font-size: 0.95em; }
  .signal-meta strong { color: #1a237e; }
  .signal-meta-line { display: block; margin: 5px 0; }
  /* visual scope card (2026-08-05 patch): built by assets/build_scope_card.py.
     The .signal-meta-line text box above remains the valid fallback form. */
  .signal-meta.scope-card { padding: 6px 18px; }
  .sm-row { display: flex; flex-wrap: wrap; gap: 8px 18px; align-items: flex-start; padding: 11px 0; border-bottom: 1px solid #e2e6ec; }
  .sm-row:last-child { border-bottom: none; }
  .sm-text { flex: 1 1 55%; min-width: 250px; }
  .sm-text-full { flex-basis: 100%; }
  .sm-vis { flex: 1 1 40%; min-width: 250px; padding-top: 2px; }
  .sm-vis-wide { flex: 1 1 70%; }
  .sm-vis svg { max-width: 330px; width: 100%; height: auto; display: block; }
  .sm-chip { display: inline-block; padding: 2px 10px; border-radius: 11px; font-size: 0.92em; margin: 2px 4px 2px 0; line-height: 1.5; }
  .sm-chip-primary-tier { background: #1a237e; color: #fff; }
  .sm-chip-primary { background: #e4e8f4; color: #1a237e; }
  .sm-chip-spill-tier { background: #fff; border: 1px solid #f57c00; color: #a04a00; }
  .sm-chip-spill { background: #fdf3e7; color: #a04a00; }
  .sm-chip-sector { background: #e9ecf1; color: #3c455c; }
  @media print { .signal-meta { break-inside: avoid; page-break-inside: avoid; } }

  /* decision-action posture: callout (matches .gaining-momentum) + DI posture pill */
  .action-line { background: #eef1f9; border-left: 4px solid #1a237e; padding: 14px 18px; border-radius: 8px; margin: 16px 0 4px; font-size: 0.95em; }
  .decision-tag { display: inline-block; padding: 3px 12px; border-radius: 16px; font-size: 0.75em; font-weight: 700; letter-spacing: 0.03em; text-transform: uppercase; vertical-align: middle; color: #fff; }
  .decision-tag.monitor { background: #2e7d32; }
  .decision-tag.prepare { background: #f57c00; }
  .decision-tag.decide  { background: #c62828; }

  /* counter-argument: identical to DI .counter-argument */
  .counter-arg-box { background: #fce4ec; border-left: 3px solid #c2185b; padding: 2px 18px 12px; border-radius: 6px; margin: 20px 0; }
  .counter-arg-box > h3:first-child { color: #c2185b; font-size: 1.02em; }
  .counter-arg-box p { margin: 8px 0; }

  /* implications: family .implications indigo tint */
  .implications-box { background: #f1f3f5; border-left: 4px solid #1a237e; border-radius: 8px; padding: 2px 20px 12px; margin: 20px 0; }
  .implications-box p.kv { margin: 6px 0; }
  p.kv strong { color: #1a237e; }

  /* early indicators: green "confirming" card */
  .early-box { background: #f1f8f2; border-left: 4px solid #43a047; border-radius: 8px; padding: 2px 20px 12px; margin: 20px 0; }
  .early-box > h3:first-child { color: #2e7d32; }
  .early-box .ind-trigger { display: block; font-size: 0.9em; color: #5a6478; margin: 2px 0 6px; line-height: 1.45; }
  .early-box .ind-trigger strong { color: #2e7d32; font-weight: 700; }

  /* disconfirming signals: purple DASHED weak-signals card (matches DI/tracker .weak-signals) */
  .disconfirming-box { background: #f3e5f5; border-left: 3px dashed #8e24aa; border-radius: 8px; padding: 2px 20px 12px; margin: 20px 0; }
  .disconfirming-box > h3:first-child { color: #6a1b9a; }

  /* strategic questions: indigo "decision link" tint (matches .cluster-implication) */
  .strategic-box { background: #f7f5fb; border-left: 4px solid #1a237e; border-radius: 8px; padding: 2px 20px 12px; margin: 20px 0; }

  /* BEGIN BIBLIOGRAPHY-CSS (shared, see _core/references/bibliography.css) */
  ul.bib { margin: 1em 0; padding: 0; list-style: none; max-width: 920px; }
  ul.bib li { margin-bottom: 11px; padding-left: 64px; text-indent: -64px; }
  .tier-1, .tier-2, .tier-3, .tier-4 {
    box-sizing: border-box; display: inline-block; min-width: 52px; text-align: center;
    padding: 2px 8px; border-radius: 4px; font-size: 0.72em; font-weight: 700;
    letter-spacing: 0.03em; margin-right: 12px; text-indent: 0; }
  .tier-1 { background: #e8f5e9; color: #1b5e20; }
  .tier-2 { background: #e3f2fd; color: #0d47a1; }
  .tier-3 { background: #fff3e0; color: #e65100; }
  .tier-4 { background: #fce4ec; color: #880e4f; }
  /* END BIBLIOGRAPHY-CSS */
  /* figure card (matches .tracker-figure / .report-figure) */
  .scan-figure { margin: 16px 0; padding: 16px 18px; background: #fbfbfc; border: 1px solid #eef0f3; border-radius: 8px; }
  .scan-figure h4 { margin: 0 0 10px; color: #1a237e; font-size: 0.95em; }
  .scan-figure svg { display: block; width: 100%; height: auto; }
  .scan-figure .figure-caption, .figure-caption { font-size: 0.82em; color: #5a6478; font-style: italic; margin: 8px 0 0; }
  /* Layer-by-date table (12 November 2026): an HTML figure form; see prompt.md */
  .layer-wrap { overflow-x: auto; }
  .layer-table { border-collapse: separate; border-spacing: 0; width: 100%; font-size: 0.9em; line-height: 1.35; }
  .layer-table th, .layer-table td { padding: 9px 10px; text-align: left; vertical-align: top; border-bottom: 1px solid #dde3ea; }
  .layer-table thead th { background: #1a237e; color: #fff; font-weight: 700; }
  .layer-table thead th small { display: block; font-weight: 500; font-size: 0.85em; opacity: .9; }
  .layer-table tbody th { background: #f1f3f8; color: #1a237e; width: 19%; }
  .layer-table td.same { color: #7a8496; }
  .layer-table td.chg { background: #fff4e0; border-left: 4px solid #F59E0B; font-weight: 600; }
  .layer-table td.end { background: #fdecea; border-left: 4px solid #d9433a; font-weight: 700; color: #8f1d16; }
  .layer-key { font-size: 0.85em; color: #4a5568; margin: 8px 0 0; }
  .layer-key span { display: inline-block; width: 13px; height: 13px; vertical-align: -2px; margin: 0 5px 0 12px; border-radius: 3px; }
  @media (max-width: 640px) { .layer-table { min-width: 620px; } }
  /* Figure legibility (30 September 2026): one SVG per panel, side by side on desktop, stacked on a phone. */
  .fig-panels { display: flex; flex-wrap: wrap; gap: 14px 32px; }
  .scan-figure .fig-panels svg { flex: 1 1 280px; width: auto; min-width: 0; max-width: 440px; }
  @media (max-width: 600px) { .scan-figure { padding: 12px 8px; margin-left: -8px; margin-right: -8px; } }

  .pullquote { font-size: 1.3em; color: #1a237e; font-weight: 500; text-align: center; margin: 28px auto; max-width: 760px; border-top: 2px solid #c5cae9; border-bottom: 2px solid #c5cae9; padding: 18px 12px; line-height: 1.4; font-style: italic; }
  .small { font-size: 0.88em; color: #555; }
  hr { border: none; border-top: 1px solid #e0e0e0; margin: 2em 0 1em; }

  /* programme footer / CTA: identical to the rest of the suite */
  .programme-footer { background: #f0f4fa; border: 1px solid #d6dfee; border-radius: 8px; padding: 18px 22px; margin: 28px 0 18px; font-size: 0.95em; color: #1a1a1a; line-height: 1.55; }
  .programme-footer p { margin: 0 0 10px; }
  .programme-footer .programme-ctas { display: flex; gap: 12px; flex-wrap: wrap; margin: 14px 0 0; }
  .programme-footer .programme-cta { display: inline-block; padding: 8px 18px; border-radius: 4px; font-weight: 600; text-decoration: none; font-size: 0.94em; }
  .programme-footer .programme-cta.primary { background: #031B41; color: #fff; }
  .programme-footer .programme-cta.secondary { background: #fff; color: #031B41; border: 1px solid #031B41; }
  .programme-footer .programme-cta:hover { opacity: 0.9; }

  @media (max-width: 600px) { .scan-header { flex-direction: column; align-items: flex-start; } .scan-logo { width: 160px; } }

  /* How this was made (added 29 September 2026) */
  .method-line { font-size: 0.86em; color: #5a6478; margin: 4px 0 14px; }
  .method-line a { color: #1a237e; font-weight: 600; text-decoration: none; border-bottom: 1px solid #c5cae9; }
  .method-line a:hover { border-bottom-color: #1a237e; }
  .meta .method-line { display: block; margin: 4px 0 0; }
  .method-card { background: #f8f9fb; border: 1px solid #e3e7ee; border-left: 4px solid #1a237e; border-radius: 8px;
                 padding: 14px 20px; margin: 28px 0 14px; color: #2c3e50; line-height: 1.5; }
  .method-card .method-eyebrow { font-size: 0.72em; font-weight: 700; letter-spacing: 0.08em; text-transform: uppercase;
                                 color: #5a6478; margin: 0 0 4px; }
  .method-card .method-name { font-size: 1.05em; font-weight: 700; margin: 0 0 4px; }
  .method-card .method-name a { color: #1a237e; text-decoration: none; }
  .method-card p { margin: 0 0 8px; }
  .method-card .method-stages { font-size: 0.86em; color: #5a6478; }
  .method-card .method-stages a { color: #1a237e; text-decoration: underline; text-decoration-color: #c5cae9; text-underline-offset: 2px; }
  .method-card .method-stages a:hover { text-decoration-color: #1a237e; }
  .method-card .method-more { font-weight: 600; color: #1a237e; text-decoration: none; font-size: 0.92em; }
  .method-card .method-more:hover, .method-card .method-name a:hover { text-decoration: underline; }
/* family-colours:start */
  article > h2 { color: #0a4ea3 !important; font-size: 1.55rem !important; font-weight: 600 !important; line-height: 1.25 !important; }
  article h3, article h4 { color: #0a4ea3 !important; }
  body a:not([class]), a.xref, a.lk, a.method-more { color: #026AD4 !important; }
  .method-line a, .method-stages a, .method-name a { color: #026AD4 !important; }
  .method-line a { border-bottom-color: #b3d1f3 !important; } .method-line a:hover { border-bottom-color: #026AD4 !important; }
  .method-stages a { text-decoration-color: #b3d1f3 !important; } .method-stages a:hover { text-decoration-color: #026AD4 !important; }
/* family-colours:end */
/* mobile-fit:start */
@media (max-width: 640px) {
  html, body { max-width: 100%; overflow-x: hidden; }
  body { overflow-wrap: break-word; }
  img, video, canvas, svg[viewBox] { max-width: 100% !important; height: auto !important; }
  table { display: block; max-width: 100%; overflow-x: auto; -webkit-overflow-scrolling: touch; }
  pre, code { white-space: pre-wrap; word-break: break-word; }
  [style*="width:"], [style*="min-width"] { max-width: 100% !important; }
  /* logo first, then the label line and title, as on the search page */
  .scan-header, .report-header, .synth-header, .tracker-header, .topic-header {
    flex-direction: column-reverse !important; align-items: flex-start !important; gap: 10px !important; }
  .scan-logo, .report-logo, .synth-logo, .tracker-logo, .topic-logo { max-width: 40vw !important; height: auto !important; margin: 0 !important; }
  
}
/* mobile-fit:end */
  .seo-for { color: #1a237e; font-size: 0.96em; margin: -8px 0 16px; line-height: 1.5; }
  .seo-for .seo-k { font-weight: 700; }
  .seo-for .seo-row { display: block; }
</style>
<!-- discovery-meta:start -->
<link rel="canonical" href="https://decision-intel.shapingtomorrow.com/scans/energy-infrastructure-climate-resilience/2026-11-17-ministers-pick-data-centre-connections/scan.html">
<meta name="description" content="Britain will let ministers approve which data centres get priority grid capacity before it publishes the criteria. The 28 October government response lets NESO give released and reserved capacity to sponsored strategic demand projects, while the selection rules, Ofgem&#x27;s commitment fee and the post-2">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Shaping Tomorrow Decision Intelligence">
<meta property="og:title" content="Britain Lets Ministers Choose Which Data Centres Connect Before Publishing the Criteria">
<meta property="og:description" content="Britain will let ministers approve which data centres get priority grid capacity before it publishes the criteria. The 28 October government response lets NESO give released and reserved capacity to sponsored strategic demand projects, while the selection rules, Ofgem&#x27;s commitment fee and the post-2">
<meta property="og:url" content="https://decision-intel.shapingtomorrow.com/scans/energy-infrastructure-climate-resilience/2026-11-17-ministers-pick-data-centre-connections/scan.html">
<meta property="article:published_time" content="2026-11-17">
<meta property="article:section" content="Energy &amp; Infrastructure">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "Britain Lets Ministers Choose Which Data Centres Connect Before Publishing the Criteria", "description": "Britain will let ministers approve which data centres get priority grid capacity before it publishes the criteria. The 28 October government response lets NESO give released and reserved capacity to sponsored strategic demand projects, while the selection rules, Ofgem's commitment fee and the post-2", "datePublished": "2026-11-17", "dateModified": "2026-11-17", "articleSection": "Energy & Infrastructure", "author": {"@type": "Organization", "name": "Shaping Tomorrow", "url": "https://www.shapingtomorrow.com"}, "publisher": {"@type": "Organization", "name": "Shaping Tomorrow", "url": "https://www.shapingtomorrow.com"}, "mainEntityOfPage": {"@type": "WebPage", "@id": "https://decision-intel.shapingtomorrow.com/scans/energy-infrastructure-climate-resilience/2026-11-17-ministers-pick-data-centre-connections/scan.html"}, "isAccessibleForFree": true, "audience": {"@type": "Audience", "audienceType": "Data centre development heads; Grid connection leads; Infrastructure fund partners"}}</script>
<!-- discovery-meta:end -->
</head>
<body>

<div class="scan-header">
<div class="masthead">Signal Scan &middot; ENERGY &amp; INFRASTRUCTURE &middot; 17 November 2026</div>
<a href="https://www.shapingtomorrow.com" target="_blank" rel="noopener"><img class="scan-logo" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAdwAAACJCAYAAACGl4kFAAAACXBIWXMAAAsTAAALEwEAmpwYAAAImWlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgMTAuMC1jMDAwIDI1LkcuZDIwZTQ2NiwgMjAyNS8xMi8wOC0yMDo1MDoyMSAgICAgICAgIj4gPHJkZjpSREYgeG1sbnM6cmRmPSJodHRwOi8vd3d3LnczLm9yZy8xOTk5LzAyLzIyLXJkZi1zeW50YXgtbnMjIj4gPHJkZjpEZXNjcmlwdGlvbiByZGY6YWJvdXQ9IiIgeG1sbnM6eG1wPSJodHRwOi8vbnMuYWRvYmUuY29tL3hhcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczpkYz0iaHR0cDovL3B1cmwub3JnL2RjL2VsZW1lbnRzLzEuMS8iIHhtcDpDcmVhdG9yVG9vbD0iQWRvYmUgUGhvdG9zaG9wIDI0LjAgKFdpbmRvd3MpIiB4bXA6Q3JlYXRlRGF0ZT0iMjAyMy0wNS0wNVQxNDoxNjozNCswMTowMCIgeG1wOk1ldGFkYXRhRGF0ZT0iMjAyNi0wNS0xOFQxNToxMDowMyswMTowMCIgeG1wOk1vZGlmeURhdGU9IjIwMjYtMDUtMThUMTU6MTA6MDMrMDE6MDAiIHhtcE1NOkluc3RhbmNlSUQ9InhtcC5paWQ6NDRlNTQwYmYtODk0Zi1hNjRjLWFhNTctYjVjNjViODkwOWQwIiB4bXBNTTpEb2N1bWVudElEPSJhZG9iZTpkb2NpZDpwaG90b3Nob3A6YzY4YmQ0MDEtZDBhNi0wODRmLWEwNjgtZDNhODU1YjcxODhlIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6ZGYzOWUwMTktZGFlNy05NTQ4LWJjNDgtNTczYWMwZmE0NTI1IiBwaG90b3Nob3A6Q29sb3JNb2RlPSIzIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyI+IDx4bXBNTTpIaXN0b3J5PiA8cmRmOlNlcT4gPHJkZjpsaSBzdEV2dDphY3Rpb249ImNyZWF0ZWQiIHN0RXZ0Omluc3RhbmNlSUQ9InhtcC5paWQ6ZGYzOWUwMTktZGFlNy05NTQ4LWJjNDgtNTczYWMwZmE0NTI1IiBzdEV2dDp3aGVuPSIyMDIzLTA1LTA1VDE0OjE2OjM0KzAxOjAwIiBzdEV2dDpzb2Z0d2FyZUFnZW50PSJBZG9iZSBQaG90b3Nob3AgMjQuMCAoV2luZG93cykiLz4gPHJkZjpsaSBzdEV2dDphY3Rpb249InNhdmVkIiBzdEV2dDppbnN0YW5jZUlEPSJ4bXAuaWlkOmU5M2RiMDFlLWUzMGUtOTU0Yi1hMzFjLTZmMDUzMTE2YjY2MiIgc3RFdnQ6d2hlbj0iMjAyMy0wNS0wNVQxNDoxNjozNCswMTowMCIgc3RFdnQ6c29mdHdhcmVBZ2VudD0iQWRvYmUgUGhvdG9zaG9wIDI0LjAgKFdpbmRvd3MpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo0NGU1NDBiZi04OTRmLWE2NGMtYWE1Ny1iNWM2NWI4OTA5ZDAiIHN0RXZ0OndoZW49IjIwMjYtMDUtMThUMTU6MTA6MDMrMDE6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyNy40IChXaW5kb3dzKSIgc3RFdnQ6Y2hhbmdlZD0iLyIvPiA8L3JkZjpTZXE+IDwveG1wTU06SGlzdG9yeT4gPHBob3Rvc2hvcDpEb2N1bWVudEFuY2VzdG9ycz4gPHJkZjpCYWc+IDxyZGY6bGk+OUEzRUU5RjIyNzg4MEI4NUMxRDQ1Q0U5NEQ0Njk2NTY8L3JkZjpsaT4gPHJkZjpsaT5hZG9iZTpkb2NpZDpwaG90b3Nob3A6MzVmZjE2Y2EtN2M1Mi0zMDQyLWJjZWMtOGYxZTA3Y2RkOGY4PC9yZGY6bGk+IDxyZGY6bGk+YWRvYmU6ZG9jaWQ6cGhvdG9zaG9wOmViMDE1ZGI0LWY2NGUtMTFlOS04NGNmLTgwODE4YzBmYTEzMzwvcmRmOmxpPiA8cmRmOmxpPnhtcC5kaWQ6MThhYmVhMjAtMzU5Ny0wMjQ4LTgyNTAtZGI5NTYwOGFhZWYwPC9yZGY6bGk+IDwvcmRmOkJhZz4gPC9waG90b3Nob3A6RG9jdW1lbnRBbmNlc3RvcnM+IDxwaG90b3Nob3A6VGV4dExheWVycz4gPHJkZjpCYWc+IDxyZGY6bGkgcGhvdG9zaG9wOkxheWVyTmFtZT0iREVDSVNJT04gSU5URUxMSUdFTkNFIiBwaG90b3Nob3A6TGF5ZXJUZXh0PSJERUNJU0lPTiBJTlRFTExJR0VOQ0UiLz4gPC9yZGY6QmFnPiA8L3Bob3Rvc2hvcDpUZXh0TGF5ZXJzPiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pr41rhMAAEZ1SURBVHic7V0HmBXV2f7mboUFlgVEQEAFQbGguIAYO65do8aSmFhSDCa/mqLxVxNNrH/UqNE0BRNTNCZ2jbEFNDZigRUUQSGyiIBYqAK7bLvzP4d9jw7DlPOdMzN37mXe57mPie69d+7MOedr7/d+Vtl2h1CJwiKinYhoNBENJqI8XsuIaC4RLSKiDipCdCx9ttCXkCFDhgwZmCin0sQORNRARMcQ0RgiqoVxzRHRaiKaQ0RPE9E/iOiDQl9shgwZMmQofZSiwR1PRBcR0RFE1NPjv/chouFEJEL7cUT0SyJ6qwDXmSFDhgwZtiKIiK+UMIKILiGik3yMrRMi6j2LiK5F2jlDhgwZMmSIDaVkcCuI6CtEdDTqtyooI6LjiOh8GOAMGTJkyJAhFpSSwd0ZaeQq5vsspJezKDdDhgwZMsSGUjG4ZTCae2i+vz8RjUWUbAibyM4T2XZ8rwwZMmTIUHQoFdJUFeq3vTTf34OIdkXdd5XeR9hEbc1ElTVEldWb/m+hUH51p87btiGifUA6242IBjnWRxsRLUE71Qwi+g8Rfcr8/G74PNGaFZZxEH/T0nVT2bDwXTmF94u/aSeijRQtegR8t4X/tiHC78vhN8vP5kK+rzXCVrlqOLB5hWsXf9Psce0qnyGc7XWav9uJcnwfhXyWvFde12uKIci07UlEI4loO5xpMjASa3UFWhrfJKLZIHyK55Yhpei4XCzR0jK48sAx7dnVN7gdrUQD9iDa68tEOx9A1BZ2zqQG+xLRCUR0IBGNUqhlr8Ymn0ZEDxDRPIXv6E5EP8dBomJw1xLR2ThcuBhIRL8lot6KBncWEf2IiLS8FA8cT0Q/CDG44h78hIheieg7Bev+VuwBE4PbDOdKOFMfEdFyOFr/JaL5jINdGMlr0AXQqfAMPsEzWOz495VEdBWcwKDPEKfZVHyfCQ4gossVnBbx39cT0blE9D6ZYyBaGA/F/thRkU/SjufzNhH9G/uxMYLryRAjSsXgRvFbarB5eRAp3tb1RGPPJGo4v+u46sxHkpyOGWPRPnWUAqPbiTocTuL1PSK6C61VQYdPGQy7OIBVsF6jFi8hjM5ERrYjyicljMd5RHSwwt9+M0KD2wv8hThKRB0wwE0wbPchsgqCuI694cSpYA32n/szxil+xv7IupgowojvV1UBave4Xi7GYA18EZGtKtHTuW6H4nUEnNQXiOgOPKeoszYZIkCp1HDb4SWbhJWLkJriRbXC4I49nWji+UQb80Sdwhm301zDFQfFz7ApT2UaWzf6Ipp7BgeHH2T0pAqTFGEeBlsVnOsKg0jHT1D822NwWEaBTvba5TmyfeCgXUpEzyOaFunOqO7rBo+9a6OsoHqOXW24ljcyrnm9wVmzCxH9joieg3M2VMPYeqEWHRdCzOchONIZUoZSMbgi1fUijKYO1sJoqKWTLYuodR3RoL2IJj1OdMD3idqLgtC0LRH9hYiuQMo1Koh0/D1or9qacSLqt6qpRHFAFht6IbPxGBHtR+nBF4jo2wbvj8LohZ215xDRv4jouwZ8ExUIY3s/Ef0GhNAMKUGpGFxC/WKB5nubkN5Tq+Nt/JRoyDiiE67vIknlO4nyqa/Z9oVR/FJMny8i51uI6Ou0dWIgauGcA/4U1LeLESIl+iARHUbpwQVEtHsKDa5YG3cT0e1IHyeBGtSZH0f5J0MKUEoG9yPUcASph4OVIP8IYkgILIexvZGoogdSyKmHIKDcjNpm3OvpFyB/bG2YCGYpB+MYde20ZkzuMGjHixrbIe2tg03sC4oewgF4mIhOo8JgLFLMwrnLUGCUksEVm+VPqC+pGl2RQv4VEU0JrRdtSiMLYzue6MRbiMq7E3UUhbEVOBOvJNAPKetSIuSp7COd+yui25OpuLE9UpeqqfS4cRpS+1xE2RIlIRyRe8G0LiT6oZRkknLPEAFKyeAS2kh+DVLQnIBezg60IPwcBje8/URGtifeQFRWWSyRrdxsgo2cJI5KIJpOEyYYpO2E7vcAKm4cmKLD3ML+76f53ignlv0N/f1pQDW6Cb5c6AvZmlGKUYiIWm8joteI6CAiqsfi74UNJQzt6+hdeyGcPi/SyGuJhu5DdOKNROXdiimyJRBzuKlOp2NSpnEQVUHXWhBEtgacYtAHLmu/or5XzDgP0Vwaxl3uCfb8ZQUytoIxPBkCMmlCDXrUl6CNKkPCKEWDKw3FqzCsQ3Godce/l0ot4W0UIo0sItuhE4hOvLkrsi0uY1uuyYR9EizHxWAzi4EQX3Mo8ZBib2QffeWuosFgtPiY4GSUQ4q5d3IY1powNGnA+aidqopBCNZjVG0GQkDjcMPPEOfUUvyzEw5BHyjAiZcJeVK0JR1JRB8aXmMGJkrV4Dr7cxfixYeIbDfVbK8jKqsopjSyxED0/XFwIw4M5+H/EBSlbmJ8ziAoIJW6wT0cv9M0JT0eGZck9sQjRPSeQ1zExoHeE0So3VCb5UI4HnfGUAvVQS8oVZ2A36zSCyyIU6aYiGhfF8+hl/ZFiMmscRjcnnDwxiODJBSqdDMA/wtWd4YEUeoGVxMisl2DyLYo08hOb5ZTyxKtUT/1ibR+jQhGRUVJpq+GQHu5VFGBmpgpF6IGtdwkDG4LiIXTAxjttRAy+RHTYauHkxeF5GEUEJmZ04nojwl9Xw/sHx2VtLfAKXk4gMC5Gq85aDP6EgQ/dBy+76A7I0stb2WkqQps8KHY3MNgJApzbSKN3LaOaOi+RCf+kqisaI2t9PI5EnQzAjZ7O8RBOAhTIyp27MWQL1TRYE7ifuVgVP3QBtW2PyBiFSL5qhgIEZQ04ScRKnqF4SSUUrh4CCneexjqWq0gZR2DaJiLbohws6ArQRTyZvfEZIx6sDQHICJrRu3wbRCfhJhFchZPTPwRBKnjfl6saWSTulTQQUyQg5QRT17BkXqXShtfZda1g7A92N2/p/hhMQRhhMF6VNEBtjCX2kTTOGqI6O9iiEDECWHAvqGhx/4H1JtVDa0b89EK9RBSzRwchj7dqDS9M6TU4I6DR38kNmgFFqoc39aKmsoMMB+nJsZ+7GgjGrA7Uc8eRBuK2tgSROfXMaLc/VHDEyIiXngVrwxd0ahYw2HIY+2K2lsYBDHtz4o1x6TwIur3uzPGPMYtk8jF2VDFCnIE5KQkE2lJbnT7FKJMXWMrsQyykc+AWMXJgJ2BwCb1UnmlgEIY3AkYpXWgz6QWOWqvGzz+MWgc/6WaGlQEKWUxlKDobe0mfAIlLdU+z93QUnU+NnEhoXsA5BOsD6oQi4SxvY6IblCQcRyPl199tRBoBVt29yIqU3llbn4KxrLQTfeCIHqZ7PrjmNHtCtTIuXOl/SAmOH0ftXdV0loZrqM8IsJYhpQZXOEFXg/Rc1UvWBiLbyHdfDlTL7kS4+R6OoZ+r43Ao3QeLlX4bBGVpM1MfwiCBacf8ETMxZUEjrim0ARBDiTXQUsCRrcKvbcqxuVNtFidoyCB2B11wDQZXEphxKqDg3COCIlTv9+o+zt7agi9iNacuRQt7kYdWLWMJH9zFt2WoMHdC16+zoSRShxwwtP+P0RtYdgZtPn9wZaVI/zegOjFLAPDWw0xiZEgedmOYdBvRzzyzQQ2jOapzMhjF6Q2v4ka02NoT0gKvdGCtIF53R1IqQknK07UM5SlhPH8GGxQFc3hY/DbC51hkOjGFNwXzyytEK0wTxDROxEb3J2ZbVQfg/AUBzjGM/XjzUoNSRncGhwk3KK+ExZqvs+jTy0I+2NzjUdNKedYYIciirsLBBXuAbEDWg0ORF1Ott2sA9nrYeiW+qWuksY/UQvfRzMqEK+ZEGa4H4eFDizmehF1t7TiK4pkKbG2Xsb/fgFRbhhGgswi7ncacAAMiioWF+Agb0HmK2xoxrZILQuymxttBmnVUcxZvNO1tQEyFDWSMrgjiOgIn5otByNhLF8KEFQYA2alMM5uSLWWPvBI16FHT/WA2BXC/Ed5iLVvg2h3FCK0XyccFfpBRNtXgjSiKz84Fq8fEtFfiejviORVIYlwpYBBimQpwqEqMikEYspixUjoa3DaCp3q2wF8izKG4ROs2aQhB9BfgnUapuolhD/uc/37jQZKXzsxHcrpCsS4SqyVspjXQQ7n3/sRltoyFNDgWkgncxWP/K63HobNy+AOAf3fy9i60Q8MvRcU21e64e9PUag5XwhD99uUyPU9hXS+EHU3bbH4KdofHgLBSuWAbU9Rmt0UxzD6Oqc7nK5FILZsrxhVjouJEa7i/NTBqfwxs/7fhLJP0jXfKhiM6+AMBp1rFTDMz7hKUyYpZU7KvV2RhzIcTkGvmA2uhWv6NlSuMhS5we0BT1k3unKjJ1oyRJrTi5TFIS/sjPSziETsTWtPDJNv3+i19fZgaObWIkp53uc6k4aNCKAPGMimGAJG5NfgVPwW9fFSJt3Ig13Uw1XhHN7QibaU4xW/58sxGdxqtKKc4tr/Nv7/tljrwzWe23QYMdNMlu658CB6hgXxLAhjcA9EJswUZcx0cnNA2507wt2RKVxjApGhy1ACBrcKCzKqdoE6GPByF/29DP9esJlV0Q8pYHGNG6mzjajvMKIxJxO1buZU5hyRtSqEU7A3SFpp6KvsREr4Yxw0UQg29EPUfCzEBbhKVMWG8WhrU8ESD0GB51DXVTlERZbmFyDjRYlKSAJGjXbwBQrVGiQiQUIG5iAFSdPzYKDFgBOBvGYkWcE0im2KrUB5ZMeSMLjiHM0IVAkgV4Tf0wtkJbcXXY62Ck4vXDnqrV0KS3aeqHsd0bbDiPK228gPU1BicqIKXmNUSkRRGd1rUMeStcUoUI/IQvQVljJOZAxa/4/HNJa5aNMiBsu+WDC7wApT8jyYh/KJyjlytWNPN2vWMHVS0WkzbuJcyOq3JWJwbTzQqBbZBqRkOjw8wjKNdFb7Zp8lUspbto1XICXO2Vi6HnMSeByH+aURklxqEJFdpSFvVwwYoFC/d8LL+HRCNU11b36liO7lLwvcEuQ8X6agnKMiXiJ4GSbj+UTEup7x95XMFHQS6GD+hgwpNrjNqO9FJQqxFLWtdo9Fs4zZjtOMz/uc2GTlvI64dZjSwTGg7SB2pZWduwokkyMQmarODQ3DTwzHk6UVxyvKMxLWu2wHcuN5xpo4CPXGtOMfSM+mBWvh+KlEbZeCea5b9ulkisNUMcteSaAjQsWrDAU2uC0YPRVVi8xK1MfcsBFViJYhVSzA3+c/nxS0gWjNR0S5zYLZDUjBcjbWOkhRpl0ybTGEFg5Gbe8hRWGRoDV1hWbfb1pRiWhTFW8EyJDOYWQVapgkrUJgLhy2tK1zcRZMVvi74WBj2wZZOM44wuoI5idHjTWGez5DyvpwpbrTGYZGvhX9jEL/0wv/hbe9r4J+8DoIOXzOIi6rJPpkAdGMu4gO/xHRxs2C8tdAegljQEq8zuxVLTTWQ7TjYRjLL6NmKYhoXPSG8Mgpmmn1Ntzvjcz1kkcdv15zJqkf9mM6EC8GtIN9AjKVmJSlghOQifDrOy8k5mNPx69xrocb0N4UJtzxTbQTqbCHvbAIxlq15DQOfxtm4JNi93/gwTfIUMQGdymm/hzBENL3wmsQXlgfcOA+Aobi9wNSgCvQyjJ5i4NxU0q50u833AQiVNgM1BkY8l2si1hOBRK/4UwimsRIp0ocAaMiyDRcrETL0QrmoWODHf4c0oRR4SRGW1tzCHnIBpv7bEVnYifUGoVObpogeru/lyJj63Uvl0P05e6Qe90NZELddqa34cBLpnQYZEAQxEAvS5BwOTeFGYqSRJJaytMhV/dDzehDpH9vcdD4g9IjQhj8PURYe4FZ2oFFtQBR3L0awvwvI3K7FBKR3R0GwYbxfg7kobQJ0Oumm6+Gk3MtM60q0qGHaBpcG6UIHbGMlohZoEMxCYYT9Ym0caWPs5CHQ7ZcceC8BYN/b0rayxZC8OS2lImZ+Bm7+5ElOFWhXk4GBvd9xkQlEXEfDr1yPyyDQEc3RpZoI9aq+GwOBKM+Q4kZ3E9hMIXx+zqjvUIeYleiz0/lMG0GiWM2Fndvh9rRInye6ggrN14FMegpSFYKMYlOpPyaoFwlWhMKjRyioxoFwloZnA8IgGyBJqTdbAy7VoUU6+emlS2DaKMi4lTckQxlKUIm4AHcU6/rkLVCDlP1EGQLoiK26ezdN9H69XCR6QB3oFf8kBjFHdahjKBqcJ19wOsDSg9CHpYLrrEVAUpmcEt0PN9HGPu2FF7n6JAZoe2od/0ai5M7CeNdRdlGnRTMXBizng6mYhpkHCXEfb0T4hvtCkZqNozLpwGR400Q1g8TFZAYkNK+Q87+EIMqONgmhv7ZWvROR2Fw8yAxrvTY/1Lmbw0O/OXICM1B6jhN65uDd1DPvSHGuuijGE6hyjkYC7UrwaaOCiejlMPBi3CoM5ToAPoPMJPyOSgUfQFSgZWOa/oIi2Auxmk1prSndUOKx5FZyCJ0U6w/bo+/C2oP+BAHsarBrUlAfD1O7JsitvVJIE+ZTqFqxkH/jI/B7Szi5xWE2yHNKtj4ceAlcExUlcgI5al5yIiYoj/mhXPEeWw4CmkoVWwV4BjcakcRvx2MYd20bDtSs2+hjjUCxiGHa1qEtNXq5L1qm6isonjkBoLvMccZGIAUdBBTs5JJ5MgXuZbyacwDLE6MQAZC1HJNIUsMuvu3GLEeqeUnYpJL3IAJTxyDWwNHgAyNrlDCu4PBfHdG/mLWdYaUGNy+iD6HY8P3hVf0KTR530DKdqXBIl2gOD0jGVT2IJr7D6IhY4mGj3O3BhUT2kIGCriRg4GZHtLOoEL0cT5fcQOL0X0ZhpaSNOErKK2YGspCaB3HDZWyxQswcGKaVxwQBK1voS1NFX1BntoFZE9u+9doZAwFiZOL2wzmW2eI0OB2AwHgdKTUhoAcVI6F3YGa3lIc0M9jMUcttJ48cuVd4hePXUR07A1E248n6ixKo5sHy5iD00FME4QwLzLQJcyI76MijnAbFEfpJYmDMGS9UOSpNEM183IT2qzE0JKoIdrYbiSiv2nwLa5Gie02SK/6aQ1I7Azm9XeJaKDGtTaGsKQzJGRw+6H38lSwTL1ITVJbuA+Gwn+RiJ4koutjIimZQIqLKyrJ2F1Gt72F6KVfE+14V3SilMmjkdmQX4u02FUQEPkEaa+9wRLnygzOK1KDWwnnI23XXQeyYWZwt0QQ+dKrN/evMWVe/o7zkMPml9gHrybUhBvxv5txrf2RaawH90WcvzrYiE6LTM6xwAa3D9It52Bzq3qW26FtpBsO6wWM9w5E245s51iHg16kVnRNnQW26C6YKSmNzntoCVoRmpYTMo8VUY3wLRheA9GJ4wFvA1b4eZDQrEVUVamR0pbzXNNmuFTIUuJASyO+hEEBaVSeKhY8jNR8XLKZl8IoimBEt5wxDIEPxVCWuck1qzlDAQxuH6gzncfskfWabvKzEKNbjpT1SZDN6+X4jI2oK7yEgj5nmk0OacAjQY/fyeEFWiBhvYPP/meqasfxYAHS/RzBCmfKKkwSLwizIPBQjPhqiuvOu6KnNE3DAooNwhm8DCn6bWP4/MVI9T6IYMIUUa7FRxAUFWurXskYXLGJv6FpbJ0L40QsuGt8mroroL96Ngr+foxBQd+fiMXhHuTtZ2xPRqS9t0+T+wDUbg5GBHM7jK83E9ou3lyyo447Gc8kSm1hFfwpxZOSgrAjHDYOHkf6r5vm4X8ck2F6OoZMZIemPv6LNqubY8rAPItM4R0Myce48SIcgUzGscAGdwdo1wpylCmqcMBPw8ttFM9ABBym3lMLlmgZ+stEejQIeyIdPl7hGusQXe+ATedBybeIqqNwTguOF1CvEo5IUpgJxmYx4ijmPliJFKLqYHkvvK842UbiIPArhPpTBn1MQU3cRNYxCPehbPabFMzAfRYKf8Wq714SyIFsMBGvqDACxIGeHm0lFzKl8g7H+CxR0/DDQKTCOXR8wt9/G2m6zVFRTXT4T/2qyN2RChfvPR+1lokRzrkcjJT7rvjdVYZR7mWamsY6EK1AFxXpuK8aTEniRDxRSHn+G4x/VdQhm5PBDM0gD3E11Tn4C0o6nOcbNe5CvdprrGmGhCPc7ZFmjdIDs9AAPsoRmdaA9i7qqlwcASr/bz3SaGVQkDlOs9axLxbjdVuklm3PjN0gRIvHIv1YidT5Rzg4pxhMUBmKdOYBqP1IEf+ZSCHqatgud4wg0yVyqIptXAQVsWLEOA1lKcEzMK09LELZhGNEjwV5SvASMuifX9NRWhLrNi48gfPrFxrSiyZYAyndW4u0vFOSEe4oRKRRN8MPcJFuhiAK1FHuqYYB95IU7AeDu43BRj1a0REYiF7Un+Bg7g/DOBjR8gUYxq1DxBiMVPvNqNEdCyfiVPToXWNoLGdhepKYeBQHxMF/LvoIqYjJUpxswrKI2J6CMf808z17xZgKLUaYKILdaFgSUMEcpK8vSCDa7YSRPwr60ZmxTQkkqzfK2aFOclS1y+CaCAkM8pnJuh3af0ywI4hWYU6HEO4/K6DJPodNdTTTgSlDKvM0HxJZFQzvRYb3UNT8jkdbQJQp32fg9AiCiB+4c21N1JRyzL/txPrkjOEjGFthdKOqsXHqaxb4ENzfnJTKFPcZeCGpdrKP0ZvbFvM93IisxKFwrEXtPkq0Yi+ehpKeCtk0Q8IpZVGPjKvh1HbVnUyGJYhItLfHhhzKaHoP8o77wUno8gbzW5z34r/vr8A47Ito90FGY/l2SCV3C9nkR6K39fekj08Qhd+OSPpE1Im7KabkbRxMa5A6/hOisyDGrOWoJ9seaeg2x8i6HP5+AO51XzyTtfjODSEHoxQ58four7+Ves9HgKH/qcL7crhuk+fglVZ+CmQ+leEBOUycGYKe3GY4a2HPoZNpyOQg9Fo8Dzkday1e6xzPT0Jev+oz8LumDfj8vOJ4SdN2mXtBHg265k6sw3WG7XoXwugejVLCBE02cycM95PoL37ZcKBKDs+7F161uP+fOl6tJTrgInZIAxhHe0Gnq7ZVYdhPVuWR7qsA09iklYmw2cs+uw92nqhmG6LcZo7sDoqkrDKk6HspGlwL6UGVKL1OsX3EQj1yW59IMY9N+SwIPxNQN94txOjbiMJeQovBfBw8E7FJ2+BVuw+jdgyw/6NjMkkHjER3GPwvIMrPIVX/DJ5vd/xtK2rly1DLnodWnDcxgUriQ7AxqxQP6o/xmytQf1cZliH7xfs5nCDTWqoNJ20VY2BHOdr5mhGhLVEwuPkQAl0lShfjsdZGIAO0jWMP5vE8WvA8mtDfPhPP4z1MwrlN4Rnk8FluQk8n2q3ex/eEPceVcJpyrt/bglcz/rkWz6rd4/suQMeCX03exp4ahpJSi0YULh2MT3Etz8BYbgvm+W7452AYu26O3yT3wFrc83nodX/FIGOVw9kzBp0eo/C8+2NPy+fdhnW5HM7h2yhTzdJQF+yD86lcYX1UQKjoNWbWqy/WcM7nO8rgOL3KnJbUF9depnjtq3FWbkI5Ih7xxVGjxXXwrsGi18VKDzH+diyAZgOZM8KN+/ymCy3lY24gqulF1Nbp50CE3WjVtFMZ0uU1ips1vFdp8mE5GLhDQq7Zxu9ucUxqCoNwbg6E1rDzMLBgLA7FWEX3/XW3dfVDevsoHOyDHUPny1z1eiklKuvlktjUjoP+BRyUz2MtcOuqO6P+PIDxjC04VeL3/08E0W4vsPFHMklYNTCSNxrWzwcgDXkCDl85y9gPMuod4HBE8zh8X0JbmMkkmjI4M4cpHojOaWZOdODVBmO1Eg7aXBiq6Q7d4hWQNA2C1C/uYZDyllki6XSuguPyFgzYnXAEeztU+Aj7VBpqU6WxOsfzVhlKIqPe/jDM4n0E4/sqSJ1PKEbX/dAqtYOC0SrHHj+SybI+CYp5MuPltb4WowuGQ0YVTt0fNgvQ/CGe27/o8mePdP6Y+THUEgjG1jmJ4gNYe05LELkil6U+Q+ZNNUE7sZg/P+hElLvl9y/E4gyCjUWomnLqwEJaryinyYl+yhSyClWMDIGFlGJPA+LKUExU+UYEfd8ViAb2AAv7WWzkfzFTXjaMh25b12HYhCaZoj1huHTJP7pN49ugve2bmApmghwchpGoL7+MCTiPao7ZrGNIzPqh0nXQy0zVcTDk76FP/feK9XhZ5jCFzNbVwdiJNSwPZnFuTsVajroO2xt7b1IE3BdCNLwjCJmzweO4J+T8W4SXasfK9nhuHIM7TmEvDcU94BjcvZgjSqW87WcbZDY8UtPB1m7Mh2cisRhfrpP7X43oxWvc3Puu79HBx2ARdhncqp5EU68gWreWKPeZvfoI1x/G+PsQ7UGc+/mW4m9Y636AASjErNOOAKNTjoNdiKH8NCKRFSe6gbj1T/Q+itRcUiStCREQDw82ZNpyr99C//izyIaYGlsvZ+hAtKI9zJwTm9QarkDK/AqsSxVt5STk5/qjlvwcshbi/0eBL4IncHNExtaJMjgyt2MPisjRD+3ISnGyOFtqJfijh6IsbTlT4a2Sea6shN3azOCuxaaLUvd2Kbxap4FchbSDzgg/qX2c9zHGL/nISKogDyMmahJd6GwjGjKeqLLS2YubR63l8ZBI5jnUZTiOxXKktoIOGBubRaRtig2D0Xw/BQdcnCjDYfU0SGFJYKhC5iPMWRCEvKSwLZSt/giBlbhxJNbtJSkeZLEL1qhwBtMCEQV/B+emiYGsQWfCvRp95jo4ENd8ZUCb3Qym88IxdP0Z4xf3ZHCLapnP4Q13eU3W3xYiDRdVv9bTMA5uw/QSZjByUsBvo6bh17vWgc3M7WN0Pvg/bF7HtrqMru3JLrwGzNxF+B3tMPbv4jpv0XAq2lDzutMnvb8eUYLOZxca++L56AxQMMF2iHRvVKyPm8JE0GAnjdGHutgdzvC3Ex5EXwcRhrsiVGSLGpUwEtemzDHYD+dDkNqeH3YAGe8CZirUFDVwXh7wyWbNZqaIwwidbiPqpdngtx9U+T87Mkuir7nnGkuSTCduzM7oMzVp33kZhsOLiLUBnlYz2lF2gtfghbUgENyIqDIsfX0lHoig2atiOdSrPmORbUJZJVHTi0RtG4m6d3MaXhvXdDEYcMMdbOT5iJR1CWjz8Ln/Qk1wBJyJ5WB/PgFmYjHhKNTG4ujzVoGF9os+kOA0aZcIwxewlnVKM/sYCLdwMBZRjs7BHRW+BuP7DRfHI034X+w14YinBbsjK3EyY40JI3U36o6FwrGIOM9wTWf7CBGgcAhUsDP2sUqdXWgqEMOIDvIpV7oxmmEbbQSYm0XxzjcvgipJbxjDnGa0KFSR/hPwNyK1/CsY5gZ4b0NRT5G1NMkgfBrGRgVzEH12on5QFRJRzkek6mHM7S4tZTET1xuf4H2WQzghCqyBN/ocvEILZDOxOIsF8qYdgs1uwh6PCt/Ac5oU46SUnVDDEuUZLpJQjNob9dRCGluJo5F9OC2l0pTliHJnpGxARAMiVaFIF4ZhIIOJaK/QGI+z4CRXVPsiOhU4yoXLFM4fTraoOwypMP5h4Hzue17qZW5rvQAGcw3aO1S9j1aEz1crHjjrQCyahVTJcBS684h+5yj237nxCggQ76AmNggRaBUM+Rp87gzUGGYYptHtmEgUK4tU/J8Q7Q9HliMNxlbiLERUInqJA91hOLkGt28CBncwSjlRE6NMU/C/xZhOk3bBOOvcF4JRXwgCoh/OQzYySIqyH+rzaTC2EuNwJjgjdElCVZFTLUOU/6yCYebUewmOsih1BKGCUReWRNgtyn9e4fEbWGgHITLYFemuXo7isg2a/0rUWKfDcHKmptjwblfD8Pr1S3Eg3v86rmN7FLiH4FBbj6EC83Aj4kwvpgGydy9JdMLIXs9w1sLQ4RAmMcUFiFiEtx0H9kNZo4X5nqgZ2+49fmuE5ChpfEzKThKn4fwQjnoacSp6OVWzbEmgD+rv3wv4m/8DcSltz7sB0bnYh5I71MQwZCqGdCQ07zmQqeIgx2oQk/D5ilf/uN9NXIsG8Fn4kaNxU2rwnlZEirOh9rNEIxp1I0q1q41IGc/H9VY41HEKcDkFwQZEDh0hURmnJiE/zy/XvhIZBhMC0SJkS2YhfbQKz28bpJTG4aUj51mGiS2z4YFGjXFI5bmFP4IgMklx4vtE9CWD93+ATNDreDar8fz7OhSXxhpkMy5Bi8hm7RMaaMW+d6/NGgNnrRpOga7BteHo5x3XZYOcZSKnezKcWq/06hkwyLr4GGf6a0iLykxbHZ633H+6nIPzEaA9iFJZI5NRXBlSFhqtMc50FEiWonU1yJCrErFa/IbEhB22S/Cajgi30qEjux7pwzSlWyhAaUYRFlG+nShXiAAxMuQx6KBvwG/PgTUqJB1VD7SLcfjkfL5zPMTZddCE2v4TIeMNa/A9Z+Mw5LJJB2Bg/JkxlAN6oZQxl/H3gsUdF3bDM9PBMpB0Hsbv8fNAq3DIfRP3lOsIdQf34mhDfeJ7cL05n1aOiSAjcpm6h0LoRefaVqKUscrD4ErFtGM0Uv0D0LctarRODMUkMx2sAcHxHqSr/c6NCmRLvoo9yBVcKQd7eTo0CxoZ7Xs7IhsUJFQhzgYu+sLoBhncUYy1s8zvDFCNbtbFMKTZgscghw/k8VqDFqA4h0L7X1LHRqKyCqLjruuSduxIos89ctiK6f2VzM98I0R44yLNaEKkeC+HR60Suf8bxLLHwHrnsqBPA2mH20pmIwLoF/A7j0C/sa1oEINGLspoUldF6keakcg/EXnOVXTEZuD1KBwubs/o/ngm4r7pYknA2nwK9eKJmHvNYe2OwHPSUXxqA4HUr3PhHhBVL0QmQpWoasFR/qtHfVdF8MGNF3ENKloM7Q4N5QdRruAaudEw1tfgOzcotu7V4nn4Gdw+mv3KFYiexTrxA6cePtOPgZ9kH567+H0O0nu3YpPeBAWUW/EgTodHkxzEhKDqXkRfvJFox3FEHUWfVg5CJbMuY4WkwY6Hkg0X14IroGJsnbDBuj0OpQNi/pYfaig7WTD0zmEJbuzDqMkeENAWR0izcu+LxFgMg+DiThg/Tlpc4ilEqm7dbBV815BkV6lgKJ6GBjDnt3XXIOE4z9cahWjoAhhezoGzi+uzh4PgxcUDYA/rCB+9go4WIQjExSS0C81i9ONWhTyLIQbckTEB9rAXs37rWx5J2uBWI/X0Gxy0Z4E0Uo+DagLSPudiAf4K/z+Z6xSp5NrBRMPHEm0sysi2kBC1I24e/leIbE3KEq/DOePMkiWQSsTa42JuSE1vgGKauAJpQT90orape2/O0qgT3otBDLqqbYQ67+kaBnsv9G3HDZE2vILZHhYnqU3iKqbR6+9yUE7XcFimwUir9KD64QM4zKqSs857egZ4ITOZ68QKSPvqiqqMDHjvQIbuc0uQw5mkwa2BF3stGNB9QqLggWiavgFeaQLKL6J+29HlC6dJZyb9GBWineoFESleFhE7bSZqlZxDtBsE14kpw7khJL2YUyRChclBLsUBrEMmGKJBXBMG8gcRqc39FynSFg1RjCR23nPMkXJJiJK0oF6uih6OCLfWMb1HFUvgXJkOfiGQn87VmGB0MjITokSkip0CSixjDdbPDgHR8QjGGpgbtLaSMrhVSFNdpLF490IU1MC8mb0ROR8OAz8hwlYVmWraDvU8Liuu1HBYwAQhv8PlpxHX6e9B7ZGDg5Eu4szDrIGCTJCRHq/AaNwv5G/egeHSYbOOY5Zj5LxibpYgCM9AWIar1hW1qL4fd0FE4qpIQhqUmKWRSse5MyaEC+CF60PIiVw0ooWKg91QG32R0aY51GeYQ7lh61vvgHT1HozyW2PQuRZFb5XqAXC+Rn+U0+h+z9G3FYRy1MZOQnG+H7x22cr0KFqedA/77ZD+3hNMw2Z87iJEWro1t2JFTqPn78Et5DTN0YH6/5EMpuxIrBHO4dsLB+OCAOOwC9aHMDp+CIuC5TALnfF0BzL39kt4JlHjVuxD1Wk3tdi7nw8SiQc2sw8/Ko35KL+n3eEo7stkh88G/yFq3IkshWr6tSfW6i0geaoMABmAiHO+x78XhjHIyVoAZ9iL8GgFvH93xrp6OShrl4TB7YMGcs54JS8cAAr95IDUYTW+68c+bL19EO0OwZzOLdMpYvi8P+pBcDjUwVSVIiDrwEi8FSmrrQWcyRzyUIljsxPu/ytgo3JGinHmQVcgdTYjwOBW4RqeCdgT+4XUb/+Dz+GmyCo0tHP/HpPk5X8hgSpqfKqQOrg6YzyJ8dw5tT6TGicxnTlVbIBegqUxqeqBmJTsZEAjGM+qGIv1Pkvxd+QQibqzWbuEdCtIKd/6gA6DPT0EMKT0owo+xu8IvPi4sQfSwabGvRZ1KT/auwXG3M9CqPH9wVD9+hbMRjH7dvQpfv7JrkiDfgWyb2Uu9m5/1FGuQGpsa8Fg5rzOdzVZrCroQPaCg72wNlUP+JxDmDzMQfRjzk4ImTqyFCQUnfm4/Znp5FUGk7bCkEdfNYf4tQscjc6Y16xqFEbMqTYmEMaH4wSsQJTIKZWti/F5Ewwhx3kbBSeRI3zi5VCGGeuFyKoFEQJHe5xlOzD207thZYG4Da6FmxOVhusIbEgvr38Q0hkq4uz94XXXb361ZUS7HutlcLdFG9MxCvfsIFDeg9o9SgnbMX/r7JgjhheYqbntHYMzVCDX3owQksjeARHwQSFkqBdwMOjsz4HM6G0WM8LnYhZz+MZA8DzijHCPZjCPpbZ73BjIEPKXNf5WZNo4pbomzZYvVcwJEZBwYwgyPrMY58JuHiIUYYMF3sBvD2rp28YjfbwbI13/ctjZE7fBrYZxi0IHV6ZcBvlEy2OYaes9MNGmPCSlbCEiOZrxO/aFMd8auM79mUzauA+vJcyabF9EVNwDfq6CItbBPms4LANiUt/ellnPEwd3nA3ny5gHcC8mAY+LPaE0pnr2LWZqxOsgh8wcJ+oWNX6CweXcrwURyPAGYRWT/NXToR6lyhzf0RVYSaWoMIPbhjbCIIzxWC+q57innGOSBrdcsw4VdIj19TB8ZUgTcRZeGSKQsMOpElG6iIQ4h964rYS9zKk7UQIzUJuZbNteWAOqKUxpmNsUavVHeKzVnUPIHSsc/Zg6hrCWud+CPP4osJGZku2mOSi9TaGN5gSQwzh9tVMNZlznFYzbcMzdFRk0zh4SPbSE6JBzv7aYYBMxbA1OxLZ4fqqlph6uPTQC53/QGpdOQFi/8N6O/ZNj1G+Xg6EciLhJU1FNeSGFA6hc47uqFd5TCco4J4qrxKIohJJXmg2unYBkZzuzt7A7DnlV4+Y83J4N0SreEwfqAo9B9UEZAOnpV2isIW4Li+owcxNwnke1ZhvOEDBQyx3GrgoO+kjwSA5k7uNmD/lEYp4DExD1ydp/zpGp2wdtixxnntCvK+r8hN/LcbCSUPThrqlK/JMjgLGzK+0btqdkWeNNGHc/fsQoODErwXxWnR/9popjGbfBbTVUrXFjAyIA96Kx8V2cfkrCRgjzjOVndzDul9SF3hrAIfZYCUT9FnNddzJJPd1c9ehFAaSKgSDCOA3u4QppqfWO7+I6kdy/N5laE8c1dWjsY4KY/okOB8XG91YbnHMPGRL8+oIBLqcF2fhnpWYUL88s0WHhBCcTkkSZi7sGbUf0uVaREzLalQYO+l2zHOf8O2jdHBnASdkBBncIoz4e1pu/CXFHYK0I5YUIexRYjZvlPiDzKIivYaa65uKfYb9hCdNra4FHFUerRdrATbfpSq+popIpcbcekYzqXnAebitCUlQ58ATkZw8NEXpvd9TmdMGtz8WtomQxn0er5kD6KmSieuFViyxTuUHtWYiBmP72nriWXo5/6hpbKYcqoikJrmOv09fNRX/NrNdCBsdjBO5nZUiJJu+q264KIY31dpAdd1G8X8r7NomU5zwFsQpVvI85pl4e3ZthPVAuNCIl2KlwM99iEj8+QD9o2kcXFsLgRqn25YVaeKmqWAunS2cv5BWIEvs7Nu3+IQ7HMpU6UAi4zm1Qe1IU6MVIyznnOBcSeYy5E9FQmvA4hry4918bc//Fee6XM5/3Rgc7Oc9wOAchAq0LIUytcGWY8shM+SHn6AXfVTEjsEhVtSsJg9sE1qVptCcikX8FGL5PkGoJUveREKSaPzLYh2+CpNCpeGA8EDP1Pk1Yzny2Yw09/DDsxiTFfICoSncvTMemphDVKVKQJ32F2ULj9zw4Kkr1GsQ3YtbaOEZ9hWt+bNJoh3DDnyldeBHEqvUeBCpO9m1kzE7WUKY85yeu/fOyYtTeD6WckSFZmoUe4/xeCwmGdoXjrtr1MkuVjJaEwRUe2P0qlOkAiIj2EdRUOkP6F38GT9CrdiyZcNeCeGAzooa/g5UaVF8SqZHbMdczKTm4QmMpc8OPYipTccEdorAAm093L7yj0AZxCFKLYc35USiULQtxANwYBvJOXNiXOc93Kc6MKMmWqhCO+HcgNZgm/A01avFs3VjDZJr3V5xmpYt9FXTE3dGh8/yY5yCEhWGkIxr1w1setmBhyHeMAJFNdSTfK6pktKRYtK9i8LP48TqQkomLFSOOi5F6mYoH+CYOsymQZpysMdliFoYo3I6awApEEhtRYJ+Pa7whgiilmLCYueH7Qe84DgiCw5c0nmsnI6JyO2kbsD6DMB7s5CDFmrUe6lU6bUGfMPsgyzTuGYcBzp1i0+hg8yYFcSDfh3Up9IDTApEl+zYRnRlgIKRGMOd5nxhTBsGCdjbn2c1zZWSWMlL5+yiM2PRiPi8N6dXfBmtBpRbdrNDbm/jwAhvDqS0Mlx+t+N0tiFp/waSMz4Uh6IeamQ1PcJVBTx0hSn8brR574oCvApFrDhZK3G0vacNK9I3KtKkKvonewyh7ci1Mo+LIGq5xHPAcVm/OlfZ6Ho6cX1Q2Bv+9RkEJxwluy4eTwMGJ9MWYwttcZJwo0MCcOdzpYAXHnVJejrrbq5ADDZPqTAItMJ4LkKX7h0JNXsqMCslZVRwOB9CUoOfGgXjmnOf9ss88WZX1e2jIOtngU69twb4XmSc/R/FskO7CsDiNBlfiKdyEM3FDB/pcQzM8kCfhcb6t6bWuj2F6jzykZ8PY5vAAi3FiPedQ6who8XoaC1QVO2H6k5iHGxUamOIBhGe4MKRpXsXgvg6vefsAjznsAPmPB8NYl2X7PPaQquJUX8zCFY5QVBD36RJm3+t7IbOGg5BnRlbPI3qMsm3RDdkGpIp1mCs7XaO+u5rBQK5FFvCECNsXc9Co54gPfehTanwVjmPY2umjYAwXBDi4fs+nnJFOfo2zhpIWZrARsV6Kw/Fa1GVn4MKfQ630KgxHvjaBUV266MShtr5Ija3NZFEH/f0zGrM1fwBt6iggUj83MiUNBR7Db+IYhbxPtBSmYEMxtwM50cjMCAmcxZzqE4ZLNWqFjxi0EP6N2aVwfIypdKcDIa5LFdvAEHLX8VsaHJnjkHWJCucztaAJg+ffjVFv/a2AjOabETlbnKELBVNC+gTR6w1IAwqiwnfh3V2MWugLhulfPVQmNWu64GjXqDX7eeurUQPjoAZpTO5oMa9rupYhwSaxDMS5qMDaeB4Hc5Tp3PVgynPPgl8ozOlVgch2/Ij5HhHd3WvwnW+ilSesr94Zgd/MTHnr4DKcZapr+Tici8R0Av+icW1i+tnpZI4vEtGVGtd8V8DeDGrdUUWQAzY/guznWq5jW2jpwWbUrV7Hax56bVU3TbTIdxC9MgWVs0LfmkSgo+jjh7uZGsaE9p0HDEhUVTC2nHS2xD3MIQekkBJeZxCRRj2x568aWYe+iMh0D2ELjvPvNBSs/mnYg1wLJ144cZzfe7uGtKIqusMZvZDJ5D8X95GbreFGuSL9ewcCHt0D72uYM8udjvYMItygQe4myIeohLUaZqUkV4h1hmwVVkUZuXKimX8meuZmokqLKFfytydKYoogjP1es2/vARhOTv/sPnifSF1yscxDHs8UC1EX0kHU5BUCQdAtkqCa1vwT7g+nfWtXPP/fMVP0BGN0k2E9UW7Wq5hyjLvjmlUIMlzYMLoz0a7I+X3XMQlIzWhn4uodVMNJuZNJfByB7/uThnpVC7ILQQ7/q4bCQU0KDqepyMxMblq65C0KC5ZF1K030ax7iKb9kqjC6vp3GVTxa81RZiK9/GOIi1wP9uC2DlJaDhHTEKTc/ggW57Ga13m9YTrJi9W8TpPw0xqQjrYjyDro9PaWIcL6F6QED4d6lySM5XBQD8R/+xX+Vpd0NTmCw09iDfgBgj2viqORXo0Tt4GvogohRvJbpmrTI2A26+AskFrvQIp4MJwF+byrwJU4CPtHtFx+X5PUd7dj2pHRMICQlHFYF8Qcg1GFeR1me9Is5SRRhwXSEynqVXgA4V5TdS3R63d1pZUnfr/r1nYUIy8qcXyMmvyDmmpSopH9f1H/ex/M39UwAHVo+RETPEzwOFqSdNED19PpE6n+gLmvXg8gBlYaOsUbwIl4kqlnLDEYZJhzQQxbDINmQ8xiCF6WYZQgorkoIdKRVzMFLC5CliauPtw2PIu9GHNvRyLlfZJiuaINdex9mfKmEgNQnjkb5aHFODc74QDI521iNxbg2YSdwyvghHHa/Nz121aFrNQi5hx1iQ91eBelZnArkCKqxz+HYxF9igN8Fjb47EC9VtsmqqolmvmnrqNkzPFEtTsQtWdGVwFPgHwjREJ0kYPma9S6y00wiCZavTLq9kIjRECGMls6OgIif1PFpdfwLES0pIscDnCdQzyMPPnDCIebOCEM1cFM4Y0bYHTDhExM1t9FUN5TPXsPQ7lFtNGpGrSLkOrlTPJyY0AEzq0b6xEVL2H0ZJ+s8T0disZwBZ73rpoRNHtGQCmllKtB9rgDLSL/g5Sj0O6dSERnwLOajJaknuHp5Tqi2fcT/eErRG89SVRWCLW5osRVKdSiXY2+S682BA6C6nBLmKnRzoQEF34H5n+a0IboOa7f3wpj3sQkUd0Ws9bwIxrOz/lMEpUgvl1B6YINvoVIW6tiJlMXXGKNYmmrw6CU8aIO6bRUDK7wFr8MYkI9GHNu4kYZ0iK7I205SYkoUS6cRKurrrtpHHip3LJY0QFP9lFKB0Ra7FuYDhU3/JiXSbQDBeHHcEbTgI3INJi0Aane30uYuuajwUXg9sJycLVGFP1z1E85fx91ql4XnTC2v2G+721NroUKYUpitobufRgD2helYD0sEDcuYdD7B+Dvv6E0EL2ymmjlQqKpN3cRqXIZkUqReXqmZn9glFgOMk+UPbdBmM7wymczhNpN0Yy0pElqOQqsQ7TGad8xwQMajPQvGpZEwrASDgdHZ6AWaXJRJlPF5Yh0o1KT0kErztrrNd77kab+/gwGW3uehsjGct3IuBQMbh/0gnFGQhF0lk9Xo8JbROXVRK8L9vLNROXitmVGVwGfIrL8mWZqyBSvQag9yUj7HcUh2jai4c6EI8vzkH2Io24ahneh2yzqi0nBhigDt+dSEPe+TvFhBvYF5/nvAoepByPTdCUczkIMVHkfZ6wo8ek+O516OkeMYolGv/oMDc2BkjG4I8H804FgwO2h/NeCvdx4N9GztxBV5ogqspqu4qa/CuPFolCPUUEboprjI2hu9zoE7JBIUqVpf4PC35m2BfnhVyAT6eoW60BkOo6C7nYhsi0XMscWlsNQxDnKbjIY/RwcgZQ0B39G1C5aeZLCo2i34iqemfbjNjPLNJ2c4QOAtihHrgSIUgcZkBz6YnSaokqK3WV0Z/6ly+iumF/sRjeuA90L/wDj8hrmOD8O2lGnPQ6tLFpeaAhUmMMvKKTx5inohHOmBXGf5Qs4EC817HcMu6ZXwa/4egSENdNUP9dQSRIVZ7iFTrqVe19+AAIgN9tzHAhYnHF+XMxBVusUKDGZ4i3m/fmvxv2cydg/LSaOarEb3Cq0Kuj0fMrfLxRTBrHFMd64j+jPZxLNm0pUVbRGtzvzb03byFagrjQRrQ6685G9UtePYETZERBh4KCMIUXYV+E+vOEzLDxsOpAbvRj3nCulSEgrXwehkcuY4v9BaEE09XVoM9+n4RBYSvyKz6Hyt7/TiCj3RG+uEGIhZqtNUAuZxCIMEeAqRN2CcgnXwP8GQcoFMBx2RI7uc5CIPBj3KyrZ2A1I4XJKOtyhBG8yiFOLTByWUujDNS2mVmodVqKmm+sgevIyospKop0PItpYdH26T6Ou165wj9sijEzn44AXm38CtJTHw/mR6jZBaAPRYQ40WaciYmw3IPI8BaGUoM+ogBhA2OG4GOIa+3psZAu/T4XEtRh9zfmQiLnK0FguhAM0BZKZR2Je6nDUC8OeRwecqbfQLvE0no1Jv7NU8mlXOAyrFNOIHTA07XBmVFOVPbA+H8OBq/JMykCOUlEyegws8sOwtlSMYHc4M09pqCWJzM8vkWquR6ZjPwhyiPsSFkF0wFmbD0P7NJzMuGaB3w/J0faAe2PhLH9QgyS2CE7CjiH7vwq/V3uSkVW2nd8M3qJAT5ACztVs8rbhfV+oEJF4wCJqWUM0+ktEx/yk6zELoxszn6rj8uD9UD5YBJDKDlclY4G2xpSG7o6ywGhs+mHIOjiNbzsO9SVIGb0DIxvFEPscygplIfcih+tQEaLvjvSz2wuTq0MwVMM8tEpHv3jQfS9DJGBi4JzoBsb/buBISAEZqbIlRzWuATGmyZEiXx4hK7Ynsldh96kMUY2q4anF2lddyxV47qsdzySslm/hPqxVvB/lUFPLK15XDte1IoJosgpp891AzBqG/+9+3mux/xbhWb+Nc9NE81gFFXhmQffcwutTjWwB4ZlWKThR7H3WsfTZkjG45dAAvQ6sYy7aoYp0hfaiFSnmjeuIdj2WaNh+RLsfGvvy6xACcRkyZMiQoahQ7AaX4H2LdMCBGu9dDhk0McrMAMLoriGq7k00cBRRPl4uUkdjoVspM2TIkCHD1ljDXYxZmmNC5Rq3xFSm1FgAe7k3kd1J9H5UQ08yZMiQIUMpoRQMbgeK9ocz50cuQGTLGeMVALtrulCFDlk0Q4YMGTKUOkrB4BIYkTejaD4BZBU/tIPR+IuEtHUzZMiQIUMGKsv10h03mDosRJP9UqSWuyP67QRrbS2YlHfAOCctqxcJnIy3DBkyZMhQPCiVCFfARl/Ye2jo3gPM5R4wuO9D+cS0PzBDhgwZMmRgw7LFsPUMGTJkyJAhQ6wodmnHDBkyZMiQoShQSinlDB6wLOtiyLcJFRty/W+BRijoNEIx6H7btpVGt1mWxU2PTLNt+zCFz60H47wBqjfiRa7rbPS7Vud12bbtq/tlWZa4D5M8vqcJr2n4jibd7/D4PiHqXo/vavD4PnGPGjXu/yW2bSvNHLUsa6r8btVr9/tev/dHeW2WZTVENOnmMNu2p0W1dnXWgBumn6H7fqzFBqzFetf6F5jm2G+eazKq/W8lvI5Nzhfj3yxSytmrdF8OOTTOS4wNq4/hs6eGfF6DY3KHyuu6sOsK+K6LFb9jle53eHzfKtX7pHH/xWcPU7yWqZxr17y/kV0b1oUdwashyrXLXQNRrKMI1mEd9rfqWpSv+rj2PyW0jqM4X0x/cxbhbl0Qo8CEx+aM2GTEe4rD0xNR3yTLspS9TXx2GHwjZ8uyJuN7nWh0eJyE65Qeufjfm6IVLjy+a1Nk77g+p9cv/r02EElsMqCOf70pksVvI8d3yWvadDBYlnWObdtioIAK6iBxeiqlD6bX1hSyvsRnSwT93RaZCoX3SChlfdIMy7Im4V45M1yEtSizLBLO6K9JIesS1T2si2Mdx3S+8H+zrmeWvYrjxfGAfTzAi6P47JDvdX/n5DAvVzgIOtflipZWhXzOppSb7m/HpnX+tpnOKMvj74c5RtnJ1ySF3+mMVnw/v0ARbuzXprMO0xCdRvEZqu/3yOgshAGqC3nfML89EuH+t+NcK1GeL8bPy+RGZa/0vzQPo8muBdoQ44Ez2bXh6uP8zS6DNinO++o8ELDp6zTviefh4Ex9OQ6rhSkzuLFfW2ZwQ5/FJFUnOunfb8e8VqI+X0x/c8ZSzrAFbNs+x5VOiWU+EcgwkxypF0FqiVuM+jP5T0a6Vjd91+D4baeqktFw/+V9qFO4/6sdqe9hIMqlBWm+tpKHZVnDYHQkzmGUiYp6rViFOV8CkRncDH4Qh75EA5h9UcNZe7s+oc3grl/FhYtdv82vfqhSHxL1dCeD1Os3OQ/Ri1E7TgPSfG1bA5x7bEqcTmYK18p1BThfApEZ3AyegIFwbk7OYIhQwIBLI96UoNfd5IpCI4dlWU4CmgD7kEP7SqPi/RdpMiexSBJP0oA0X1tJA06aWIsywlMh+ZTEWrEKd74EIjO4GYIwLS6D6/q8JL1uJ+v4upgi980Yyaqp5JBrVbn/4j6udkTFUT8zE6T52koV0tgSp7++RNZKg+vzUoHM4GYIgjPCCkppkuGGSDLVc71jM29iEYuWgZCULRfuFiBdOO9LaGoNB6rTk09NJJnmaythRLUOi3GtNDj+d8FTyRJZH24GX4j0jmV9JuASaJAUCQ5O1aZhhdgQYjNblnUYGI51rr7j+3GNRr23rt/WZHCt0xz3X8nLF6kzpMrFNdSL55KWdFpar01j7RYLEttjUd9D23ytxP7btX5zFPTw7JXeV5xtB65WA22ln0L8Zp+e1816FCO6L6H9hBF8z2ZqNkglOlsh6grYFhT7tZm2BXHXbpRrOKn9qfhZDUGvOO6hHdNaiet8Mf3NWUo5w1YJ4XXati3UbMa6akYCm1ophFZrMTJqEaFPSyNJKc3XlmGTAQt6JQq7BNdKZnAz+MJV1wxMywjxcIVX6upIolUAfa/D0QrllrcTUXAasNqgrSttJKVUXVuxrt00IcZ7eE6a1orpb84MboYgOA1u1AzHzxZiGjaRqO2KHkXbtoe72icaNNqHnJtMmwXtui+sOpSrvUIgNYITab62EkMjZ495GYzYrzC+tZKq80UiM7gZguBcqFF7+O4BCqkByBnX+7RXJPnb6g2JH1Mc1yIcB+7viBNpvrZSQWr3WAJrJZW/PTO4GYJwSowG12lAYhGgMISJ6Ifzt51iUAc+xcTgBrRXFDw9muZrKyFMS/kei3OtpPJ8yQxuBk84KPmkOJ6LC2frzbA0pX0EDFtAnKP+tDY87of0zFfrGiJI+U1z3OfUHD5pvrYSgXuPFe39tflrJZXnS2ZwM2wBqC9tpkOagNd6X5oYwS7CWJPhb7tYQ1jDrQNrUkNPc700zddW1MCamZKAslrq1oqd0vMlM7gZNgM2pGDm1jmkCackqPqUlgPB6UHrRJdTXL9NecNjWPZnOrCm0nTITsjDRxj+VHj7ab+2EoF7j00t1nq5zV8r6TtfomwKzl7pe6k2gDvGwK1SmcXK+eyQ7633+M6LFQZj6w6gnxo2eNtjWPcwTfEH929TGUA/VXV+p59gQMDzdV5LQYQv4ri2pN6Txs/QnIcrXpMVh7xHJqxhF2CtRH2+mP5mQf1OxrJnKAgsy3I+YHefaZ2UTvNg4k4Lm+Hq+mzVSSRbyLvB63RKLUo04iX/Xvx3OQWkDtd3f9B1OVsb8D0zXb9RfL78jfXwmutc80OnqH6Hx995/Tbxvc5pQPUezyB0fqfjGkQWQshVqkjRbSYeoNP6ofLbk7w21WcR9drV+Qy3PKHpZzDWoewpd++xJsc+c0JyCOr8Pj/C/W/HuVaiPF+Mf7OJZ5K90v/SkCKbGSZraPDZQfJudfC6OZ91Xdh1uf59g5d37PNapRtFe/ytHAKu+rsmh3ng3MjA8Z6ZCUVViV2b6Xt0167OZ0RxHQbr0CuLpfpaGNf+pwTWSlTni+lvziLcEoeQJ8T/FIe+m7gjozvp5QkPU5kg5PL2VCGiNt+aKOqcpzgizQaf6230GzIQ5PU7Pr/eow7kvA9TYoiqhrm+u971vY0cgXduZID3NDhl+tIS4ZpcWwQRrtba1fmMkCiR/Rk6vx3vk+tQrsVhHvusybEfGuPa/1aya8XofDH9zZnBzZAhQ4YMGRJAxlLOkCFDhgwZKH78P8gCWT9oMSPdAAAAAElFTkSuQmCC" alt="Shaping Tomorrow"></a>
</div>

<article>
<h2>Britain Lets Ministers Choose Which Data Centres Connect Before Publishing the Criteria</h2>
<p class="seo-line">Britain will let ministers approve which strategic data centre projects get released and reserved grid capacity, before it publishes the selection criteria or the regional caps that follow 2030.</p>
<p class="seo-for"><span class="seo-row"><span class="seo-k">Who it&rsquo;s for:</span> Data centre development heads, grid connection leads and infrastructure fund partners in Great Britain</span><span class="seo-row"><span class="seo-k">Window:</span> to 2028</span></p>
<!-- method line: _core/scripts/method_link.py (29 September 2026) -->
<p class="method-line">Produced using <a href="https://www.shapingtomorrow.com/methodology" target="_blank" rel="noopener">Shaping Tomorrow&rsquo;s six-stage process for converting external change into decision-ready intelligence</a>.<br class="method-break"><span class="method-human">Scanned and filtered by AI. <a href="https://decision-intel.shapingtomorrow.com/how-we-verify/">Stress-tested and judged by humans</a>.</span></p>

<p>The consensus reading of Britain&rsquo;s data centre power problem is that a speculative queue, once cleared, will let viable projects through. Demand applications &ldquo;have surged from 41 gigawatts (GW) to 125GW, in under a year&rdquo; (<a href="https://www.ofgem.gov.uk/press-release/ofgem-acts-free-grid-capacity-tackling-speculative-data-centre-projects" target="_blank" rel="noopener">Ofgem</a>, 29/07/2026), and a refundable fee is coming. The government response of 28 October adds a second gate. NESO may give released and reserved capacity to strategic demand projects, with &ldquo;final prioritisation decisions subject to ministerial approval&rdquo; (<a href="https://www.lexisnexis.co.uk/legal/news/desnz-confirms-strategic-demand-prioritisation-data-centre-connection-alignment" target="_blank" rel="noopener">LexisNexis</a>, 29/10/2026), while the criteria follow later (<a href="https://www.gov.uk/government/consultations/accelerating-electricity-network-connections-for-strategic-demand/outcome/accelerating-electricity-network-connections-for-strategic-demand-government-response-accessible-webpage" target="_blank" rel="noopener">DESNZ</a>, 28/10/2026). Our reading is that from the next application window, sponsorship will decide access as much as readiness does.</p>

<h3>Signal Identification</h3>
<p>A regulatory pivot: scarce demand capacity moves from a first-come queue to a government choice of projects. The response names the Connections Accelerator Service as the selection route and leaves scope and criteria to a Strategic Framework Document still to be published (<a href="https://www.gov.uk/government/consultations/accelerating-electricity-network-connections-for-strategic-demand/outcome/accelerating-electricity-network-connections-for-strategic-demand-government-response-accessible-webpage" target="_blank" rel="noopener">DESNZ</a>, 28/10/2026).</p>
<div class="signal-meta scope-card">
<div class="sm-row"><div class="sm-text"><strong>Time horizon:</strong> 1-5 years, and it binds 2027 to 2028, shown when NESO applies strategic demand prioritisation to ministerially approved projects in a connection application window. (Milestones: Ofgem&rsquo;s fee decision expected in the first quarter of 2027; regional caps on data centre connections apply after 2030.)</div><div class="sm-vis"><svg viewBox="0 0 330 78" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Compact timeline for the stated horizon."><line x1="10" y1="40" x2="322" y2="40" stroke="#8a93a3" stroke-width="1.5"/><rect x="21" y="30" width="130" height="20" rx="3" fill="#1a237e" opacity="0.16"/><text x="87" y="20" text-anchor="middle" font-size="14" font-weight="700" fill="#1a237e">binds 2027 to 2028</text><path d="M27 40 l6 -6 l6 6 l-6 6 Z" fill="#f57c00"/><path d="M282 40 l6 -6 l6 6 l-6 6 Z" fill="#f57c00"/><text x="21" y="70" text-anchor="middle" font-size="13.5" fill="#5a6478">2027</text><text x="89" y="70" text-anchor="middle" font-size="13.5" fill="#5a6478">2028</text><text x="157" y="70" text-anchor="middle" font-size="13.5" fill="#5a6478">2029</text><text x="226" y="70" text-anchor="middle" font-size="13.5" fill="#5a6478">2030</text><text x="294" y="70" text-anchor="middle" font-size="13.5" fill="#5a6478">2031</text></svg></div></div>
<div class="sm-row"><div class="sm-text"><strong>Probability band:</strong> Medium (40 to 60%)</div><div class="sm-vis"><svg viewBox="0 0 330 44" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Probability band: Medium, 40 to 60%, the chance the signal binds within the window shown above."><title>Probability band: Medium, 40 to 60%, the chance the signal binds within the window shown above.</title><rect x="2" y="4" width="102" height="12" rx="4" fill="#43a047" opacity="0.15"/><text x="53" y="36" text-anchor="middle" font-size="13.5" fill="#8a93a3">Low</text><rect x="110" y="4" width="102" height="12" rx="4" fill="#f9a825"/><text x="161" y="36" text-anchor="middle" font-size="13.5" fill="#1a1a1a" font-weight="700">Medium</text><rect x="218" y="4" width="102" height="12" rx="4" fill="#c62828" opacity="0.15"/><text x="269" y="36" text-anchor="middle" font-size="13.5" fill="#8a93a3">High</text></svg></div></div>
<div class="sm-row"><div class="sm-text"><strong>Geographic / Jurisdictional Scope:</strong> Primary: Great Britain transmission-connected demand. Spillover: Scottish planning decisions, distribution-connected sites, and rival European data centre markets.</div><div class="sm-vis"><div><span class="sm-chip sm-chip-primary-tier">Primary</span><span class="sm-chip sm-chip-primary">Great Britain</span></div><div><span class="sm-chip sm-chip-spill-tier">Spillover</span><span class="sm-chip sm-chip-spill">Scotland planning</span><span class="sm-chip sm-chip-spill">Distribution sites</span><span class="sm-chip sm-chip-spill">EU data centre hubs</span></div></div></div>
<div class="sm-row"><div class="sm-text"><strong>Sectors exposed:</strong> <span class="sm-src" hidden> Data centre developers; hyperscale cloud providers; network operators; infrastructure investors and lenders; energy-intensive industrial sites</span></div><div class="sm-vis sm-vis-wide"><span class="sm-chip sm-chip-sector">Data centre developers</span><span class="sm-chip sm-chip-sector">Hyperscale cloud providers</span><span class="sm-chip sm-chip-sector">Network operators</span><span class="sm-chip sm-chip-sector">Infrastructure investors and lenders</span><span class="sm-chip sm-chip-sector">Energy-intensive industrial sites</span></div></div>
</div>

<div class="scan-card accent-indigo">
<h3>What's Changing</h3>
<p>The response confirms two measures. NESO may prioritise government-identified strategic demand by reallocating freed capacity, reserving future capacity and lifting ready projects in later batches, using section 14 of the Planning and Infrastructure Act 2025 (<a href="https://www.lexisnexis.co.uk/legal/news/desnz-confirms-strategic-demand-prioritisation-data-centre-connection-alignment" target="_blank" rel="noopener">LexisNexis</a>, 29/10/2026). Data centre connections after 2030 will follow regional targets, and &ldquo;Regional targets will place limits on the volumes that can connect in each region&rdquo; (<a href="https://www.gov.uk/government/consultations/accelerating-electricity-network-connections-for-strategic-demand/outcome/accelerating-electricity-network-connections-for-strategic-demand-government-response-accessible-webpage" target="_blank" rel="noopener">DESNZ</a>, 28/10/2026).</p>
<p>The terms around that choice are unsettled. Ofgem&rsquo;s commitment fee would sit at &pound;237,500 to &pound;712,500 per MW, &ldquo;equivalent to around 2.5% to 7.5% of average project costs&rdquo; (<a href="https://www.ofgem.gov.uk/press-release/ofgem-acts-free-grid-capacity-tackling-speculative-data-centre-projects" target="_blank" rel="noopener">Ofgem</a>, 29/07/2026), with a decision expected in the first quarter of 2027 (<a href="https://www.planninggeek.co.uk/2026/grid-connection-priorities/" target="_blank" rel="noopener">Planning Geek</a>, 31/10/2026). Respondents split: 80% backed prioritisation (<a href="https://www.gov.uk/government/consultations/accelerating-electricity-network-connections-for-strategic-demand/outcome/accelerating-electricity-network-connections-for-strategic-demand-government-response-accessible-webpage" target="_blank" rel="noopener">DESNZ</a>, 28/10/2026), but only 50% of 137 backed regional alignment (<a href="https://www.planninggeek.co.uk/2026/grid-connection-priorities/" target="_blank" rel="noopener">Planning Geek</a>, 31/10/2026).</p>
<p>Nor is demand measured in public: NESO told a freedom-of-information request it does &ldquo;not currently have a register of demand connections&rdquo; (<a href="https://aprs.scot/resources/why-is-future-data-centre-demand-on-the-grid-not-being-tracked/" target="_blank" rel="noopener">APRS</a>, 28/09/2026), so Ofgem&rsquo;s estimate of about 73GW of data centre demand is the working figure, against 1,803MW of live UK capacity (<a href="https://www.constructionmagazine.uk/2026/10/uk-data-centre-grid-power-critical-path.html" target="_blank" rel="noopener">London Construction Magazine</a>, 18/10/2026).</p>

<div class="scan-figure">
<h4>A second gate in front of the queue</h4>
<div class="fig-panels">
<svg viewBox="0 0 360 300" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Panel one. Staged pipeline for a strategic demand project. Stage one: a sponsor, which is a government department, devolved government or mayoral authority. Stage two: assessment by the Connections Accelerator Service. Stage three: ministerial approval. Stage four: NESO priority for released or reserved capacity. A dashed box notes that the selection criteria are still to be published.">
  <text x="14" y="24" font-size="14" font-weight="700" fill="#1a237e">Route to priority access</text>
  <rect x="14" y="40" width="226" height="38" rx="5" fill="#1a237e"/>
  <text x="26" y="64" font-size="12.5" fill="#ffffff">1. Sponsor puts project forward</text>
  <rect x="14" y="98" width="226" height="38" rx="5" fill="#1a237e"/>
  <text x="26" y="122" font-size="12.5" fill="#ffffff">2. Accelerator Service assesses</text>
  <rect x="14" y="156" width="226" height="38" rx="5" fill="#f57c00"/>
  <text x="26" y="180" font-size="12.5" fill="#ffffff">3. Minister approves</text>
  <rect x="14" y="214" width="226" height="38" rx="5" fill="#2e7d32"/>
  <text x="26" y="238" font-size="12.5" fill="#ffffff">4. NESO gives priority</text>
  <line x1="127" y1="78" x2="127" y2="98" stroke="#6b7385" stroke-width="2"/>
  <line x1="127" y1="136" x2="127" y2="156" stroke="#6b7385" stroke-width="2"/>
  <line x1="127" y1="194" x2="127" y2="214" stroke="#6b7385" stroke-width="2"/>
  <rect x="248" y="98" width="104" height="96" rx="5" fill="#ffffff" stroke="#c62828" stroke-width="2" stroke-dasharray="5 4"/>
  <text x="256" y="126" font-size="12.5" font-weight="700" fill="#c62828">Criteria</text>
  <text x="256" y="146" font-size="12.5" fill="#1a1a1a">still to be</text>
  <text x="256" y="166" font-size="12.5" fill="#1a1a1a">published</text>
  <text x="14" y="282" font-size="12.5" fill="#1a1a1a">Regional caps on data centres after 2030</text>
</svg>
<svg viewBox="0 0 360 300" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Panel two. Ring chart of contracted demand in the Great Britain connection queue: 125GW in all, of which around 73GW is data centre demand, shown in orange, and the remaining 52GW other demand, shown in indigo.">
  <text x="14" y="24" font-size="14" font-weight="700" fill="#1a237e">Contracted demand in the queue</text>
  <circle cx="130" cy="160" r="80" fill="none" stroke="#1a237e" stroke-width="34"/>
  <circle cx="130" cy="160" r="80" fill="none" stroke="#f57c00" stroke-width="34" stroke-dasharray="293 503" transform="rotate(-90 130 160)"/>
  <text x="130" y="156" font-size="14" font-weight="700" text-anchor="middle" fill="#1a1a1a">125GW</text>
  <text x="130" y="176" font-size="12.5" text-anchor="middle" fill="#1a1a1a">in all</text>
  <rect x="236" y="120" width="14" height="14" fill="#f57c00"/>
  <text x="256" y="132" font-size="12.5" fill="#1a1a1a">Data centres</text>
  <text x="256" y="150" font-size="12.5" fill="#1a1a1a">about 73GW</text>
  <rect x="236" y="176" width="14" height="14" fill="#1a237e"/>
  <text x="256" y="188" font-size="12.5" fill="#1a1a1a">Other demand</text>
  <text x="256" y="206" font-size="12.5" fill="#1a1a1a">about 52GW</text>
</svg>
</div>
<p class="figure-caption">Source basis: DESNZ (28/10/2026) and LexisNexis (29/10/2026) for the route; Ofgem (29/07/2026) for the queue and its data centre estimate. Other demand is the arithmetic difference, not a register count.</p>
</div>
</div>

<div class="scan-card accent-orange">
<h3>Disruption Pathway</h3>
<p>Our reading is that the pathway runs in three stages. Through 2027, Ofgem settles the fee and government publishes its selection criteria, while projects with a sponsoring department, devolved government or mayoral authority line up for the Connections Accelerator Service. In 2027 and 2028 the first window applies prioritisation, and capacity released by exiting projects moves to approved strategic demand first. After 2030, regional caps decide how much data centre load each region can take (<a href="https://www.gov.uk/government/consultations/accelerating-electricity-network-connections-for-strategic-demand/outcome/accelerating-electricity-network-connections-for-strategic-demand-government-response-accessible-webpage" target="_blank" rel="noopener">DESNZ</a>, 28/10/2026).</p>
<p>Stress concentrates at three points. An unsponsored developer that passes every readiness test can still lose released capacity to a sponsored one. Regions with spare network but no designation wait for the caps. And with no public demand register (<a href="https://aprs.scot/resources/why-is-future-data-centre-demand-on-the-grid-not-being-tracked/" target="_blank" rel="noopener">APRS</a>, 28/09/2026), outsiders cannot check that capacity went where the criteria say. Two adaptations follow: developers add sponsor relationships to grid strategy, and regulators face pressure for a published demand capacity register.</p>
</div>

<div class="scan-card accent-indigo">
<h3>Why This Matters Now</h3>
<p>Data centre development heads, grid connection leads and infrastructure fund partners own this decision. Three parts of their decision architecture need revising: site selection by network headroom alone, connection plans that treat queue position and readiness as sufficient, and investment cases that treat the fee as the main new cost of holding a place. On the available evidence, a sponsored project in the next window can reach capacity that an equally ready unsponsored one cannot, under rules not yet written. Developers should choose now which British sites to put forward, and build the case before the criteria set the bar.</p>
<p class="action-line"><strong>Decision-action posture for this signal: <span class="decision-tag prepare">Prepare</span></strong>: line up a sponsoring body and a strategic case for each British site, and move to Decide when the selection criteria are published or the first window applies them.</p>
</div>

<div class="counter-arg-box">
<h3>Counter-Argument</h3>
<p>The strongest objection is that the fee will do the work and ministerial choice will matter only at the margin. The government says its package could cut time to power by as much as five years (<a href="https://www.constructionmagazine.uk/2026/10/uk-data-centre-grid-power-critical-path.html" target="_blank" rel="noopener">London Construction Magazine</a>, 18/10/2026). If the fee and milestones shrink the demand queue far enough, most viable projects find room and prioritisation settles little.</p>
<p>Even if the fee clears much of the queue, the signal holds. Capacity released by exits is what prioritisation reallocates, so the clean-up feeds sponsored projects first. And flexing load will not make it fit: Ember estimates that load shifting cuts 2030 peak demand by only 0.1-0.6% in seven of the nine markets it studied, the UK among them, with only 3% of data centre capacity available for shifting (<a href="https://ember-energy.org/latest-insights/data-centres-for-grids-the-potential-impact-of-flexibility/" target="_blank" rel="noopener">Ember</a>, 29/10/2026). Scarcity persists, so someone allocates it.</p>
</div>

<div class="implications-box">
<h3>Implications</h3>
<!-- FILL (format of 9 November 2026): labelled lines, 90-130 words in all, fixed order. Omit the Precedent line when no cross-domain precedent exists; omit Key source when no structural anchor is in use. -->
<p class="kv"><strong>Durable or transient:</strong> Durable: regional caps after 2030 keep allocation in government hands beyond the first window (<a href="https://www.gov.uk/government/consultations/accelerating-electricity-network-connections-for-strategic-demand/outcome/accelerating-electricity-network-connections-for-strategic-demand-government-response-accessible-webpage" target="_blank" rel="noopener">DESNZ</a>, 28/10/2026).</p>
<p class="kv"><strong>Window:</strong> 2027 to 2028, from Ofgem&rsquo;s fee decision to the first window that applies prioritisation.</p>
<p class="kv"><strong>Who gains, who loses:</strong> Sponsored projects and AI Growth Zone sites gain. Unsponsored developers, smaller independents and sites in capped regions lose released capacity.</p>
<p class="kv"><strong>Key source:</strong> The DESNZ government response of 28 October 2026 is the canonical statement of both measures (<a href="https://www.gov.uk/government/consultations/accelerating-electricity-network-connections-for-strategic-demand/outcome/accelerating-electricity-network-connections-for-strategic-demand-government-response-accessible-webpage" target="_blank" rel="noopener">DESNZ</a>, 28/10/2026).</p>
</div>

<div class="early-box">
<h3>Early Indicators to Monitor</h3>
<ul>
<li>Government publishes its strategic demand selection criteria, with named eligibility tests, before 30 June 2027.<span class="ind-trigger"><strong>If this happens:</strong> The bar is visible; test each British site against it and move to Decide on which to put forward.</span></li>
<li>NESO opens a connection application window before 31 December 2028 in which ministerially approved strategic demand projects receive reallocated or reserved capacity.<span class="ind-trigger"><strong>If this happens:</strong> The signal has landed; sponsorship is now a condition of competitive access in every British site plan.</span></li>
<li>Ofgem publishes its Data Centre Commitment Fee decision in the first quarter of 2027, with a fee inside the &pound;237,500 to &pound;712,500 per MW range.<span class="ind-trigger"><strong>If this happens:</strong> The cost of holding a place is fixed; build the fee into investment cases and expect sponsored projects to draw released capacity.</span></li>
<li>Ofgem or NESO announces a public demand capacity register that lists data centre projects by location, before 31 December 2027.<span class="ind-trigger"><strong>If this happens:</strong> Allocation becomes checkable; track where released capacity goes and challenge decisions that depart from the published criteria.</span></li>
<li>Government publishes regional data centre volume targets in megawatts for at least one region before 31 December 2028.<span class="ind-trigger"><strong>If this happens:</strong> The post-2030 caps take shape; re-rank sites by remaining regional allowance rather than by network headroom alone.</span></li>
</ul>
</div>

<div class="disconfirming-box">
<h3>Disconfirming Signals</h3>
<ul>
<li>The published selection criteria set objective tests that any project meeting the readiness rules can pass, with no ministerial discretion.</li>
<li>Government drops the ministerial approval step before the next NESO application window opens.</li>
<li>NESO reports that the fee cleared enough of the queue to connect every ready project without prioritisation.</li>
<li>A later data centre strategy withdraws or defers the post-2030 regional alignment.</li>
<li>A court or Ofgem ruling finds that prioritisation under section 14 cannot displace existing connection agreements.</li>
</ul>
</div>

<div class="strategic-box">
<h3>Strategic Questions</h3>
<ul>
<li>Do we seek strategic designation for our lead British site now, or wait for published criteria and risk missing the first window?</li>
<li>Do we concentrate on AI Growth Zone sites, or hold sites with network headroom that may fall under regional caps?</li>
<li>Which of our current activities looks least wise if this signal lands?</li>
</ul>
</div>

<h3>Keywords</h3>
<p>Strategic demand; data centre grid connections; NESO connections reform; Connections Accelerator Service; Data Centre Commitment Fee; Ofgem Curate; regional infrastructure targets; AI Growth Zones; Planning and Infrastructure Act 2025; demand connection queue; Great Britain</p>

<h3>Source Confidence Register</h3>
<p class="small">Source tiers: <strong>Tier 1</strong>, governments, regulators and intergovernmental bodies. <strong>Tier 2</strong>, think-tanks, academic institutes, major consultancies and quality data providers. <strong>Tier 3</strong>, quality journalism and specialist trade press. <strong>Tier 4</strong>, vendor, company and practitioner sources, used only as directional corroboration.</p>
<!-- Heading renamed from Bibliography on 9 November 2026 (the DI register's name); the list form is unchanged. FILL: 7-8 entries. Each: <span class="tier-N">Tier N</span> {description}. <a href="..." target="_blank" rel="noopener">{publisher}</a>. (dd/mm/yyyy). NO anchor-flag. Group best evidence first: all Tier 1, then Tier 2, 3, 4. -->
<ul class="bib">
<li><span class="tier-1">Tier 1</span> Accelerating electricity network connections for strategic demand: government response. <a href="https://www.gov.uk/government/consultations/accelerating-electricity-network-connections-for-strategic-demand/outcome/accelerating-electricity-network-connections-for-strategic-demand-government-response-accessible-webpage" target="_blank" rel="noopener">Department for Energy Security and Net Zero</a> (28/10/2026).</li>
<li><span class="tier-1">Tier 1</span> Ofgem acts to free up grid capacity by tackling speculative data centre projects. <a href="https://www.ofgem.gov.uk/press-release/ofgem-acts-free-grid-capacity-tackling-speculative-data-centre-projects" target="_blank" rel="noopener">Ofgem</a> (29/07/2026).</li>
<li><span class="tier-2">Tier 2</span> Data centres for grids: the potential impact of flexibility. <a href="https://ember-energy.org/latest-insights/data-centres-for-grids-the-potential-impact-of-flexibility/" target="_blank" rel="noopener">Ember</a> (29/10/2026).</li>
<li><span class="tier-3">Tier 3</span> DESNZ confirms strategic demand prioritisation and data centre connection alignment. <a href="https://www.lexisnexis.co.uk/legal/news/desnz-confirms-strategic-demand-prioritisation-data-centre-connection-alignment" target="_blank" rel="noopener">LexisNexis</a> (29/10/2026).</li>
<li><span class="tier-3">Tier 3</span> Grid connection priorities to reshape data centre plans. <a href="https://www.planninggeek.co.uk/2026/grid-connection-priorities/" target="_blank" rel="noopener">Planning Geek</a> (31/10/2026).</li>
<li><span class="tier-3">Tier 3</span> Grid Power Becomes Critical Path for UK Data Centre Build-Out. <a href="https://www.constructionmagazine.uk/2026/10/uk-data-centre-grid-power-critical-path.html" target="_blank" rel="noopener">London Construction Magazine</a> (18/10/2026).</li>
<li><span class="tier-4">Tier 4</span> Why is data centre demand on the grid not being tracked as generation and storage demand are?. <a href="https://aprs.scot/resources/why-is-future-data-centre-demand-on-the-grid-not-being-tracked/" target="_blank" rel="noopener">Action to Protect Rural Scotland (APRS)</a> (28/09/2026).</li>
</ul>

</article>

<!-- How this was made card: _core/scripts/method_link.py (29 September 2026) -->
<div class="method-card"><div class="method-eyebrow">How this was made</div><p class="method-name"><a href="https://www.shapingtomorrow.com/methodology" target="_blank" rel="noopener">The Decision-Grade Intelligence Method</a></p><p>Shaping Tomorrow&rsquo;s six-stage process for converting external change into decision-ready intelligence.</p><p class="method-stages"><a href="https://www.shapingtomorrow.com/methodology#stage-scan" target="_blank" rel="noopener">Scan</a> &middot; <a href="https://www.shapingtomorrow.com/methodology#stage-filter" target="_blank" rel="noopener">Filter</a> &middot; <a href="https://www.shapingtomorrow.com/methodology#stage-stresstest" target="_blank" rel="noopener">Stress-test</a> &middot; <a href="https://www.shapingtomorrow.com/methodology#stage-judge" target="_blank" rel="noopener">Judge</a> &middot; <a href="https://www.shapingtomorrow.com/methodology#stage-trigger" target="_blank" rel="noopener">Trigger</a> &middot; <a href="https://www.shapingtomorrow.com/methodology#stage-brief" target="_blank" rel="noopener">Actionable Intelligence</a></p><p class="method-more-row"><a class="method-more" href="https://www.shapingtomorrow.com/methodology" target="_blank" rel="noopener">See full methodology &rarr;</a> &middot; <a class="method-more" href="https://decision-intel.shapingtomorrow.com/how-we-verify/">How we verify &rarr;</a> &middot; <a class="method-more" href="https://decision-intel.shapingtomorrow.com/track-record/">Track record &rarr;</a></p></div>
<div class="programme-footer">
<p>This Signal Scan is one component of a Shaping Tomorrow intelligence cycle on <strong>Energy & Infrastructure</strong>. Every monitored topic also includes monthly Change Trackers that assess what is materially shifting in momentum, and a quarterly Decision Intelligence briefing that converts the cycle into board-level strategic implications. Cycles may also close with Action Triggers, an end-of-cycle synthesis that reads across the three formats and surfaces patterns no single deliverable carries on its own. Continuous intelligence on this topic is available as a Single-Topic or Multi-Topic programme.</p>
<div class="programme-ctas">
<a class="programme-cta primary" href="https://www.shapingtomorrow.com/contact?subject=Discuss%20a%20Tailored%20Programme">Discuss a Tailored Programme</a>
</div>
</div>

<hr>
<p class="small">Prepared by Shaping Tomorrow: 17 November 2026</p>

</body>
</html>
